---
title: "Системы HVAC спортивного зала и бассейна"
aliases: ["Системы HVAC спортивного зала и бассейна"]
description: "Технические стратегии проектирования систем HVAC спортивного зала и бассейна, включая вентиляцию с высокими потолками, управление переменной загруженностью, кондиционирование зоны зрителей и интеграцию осушения бассейна."
keywords: ["HVAC спортивного зала", "осушение нататориума", "вентиляция с высокими потолками", "HVAC с переменной загруженностью", "осушение бассейна", "кондиционирование зоны зрителей", "управление стратификацией", "ASHRAE 62.1", "HVAC крытого бассейна"]
tags: ["HVAC спортивного зала", "осушение нататориума", "вентиляция с высокими потолками", "HVAC с переменной загруженностью", "осушение бассейна", "кондиционирование зоны зрителей", "управление стратификацией", "ASHRAE 62.1", "HVAC крытого бассейна"]
weight: 5
---
## Обзор

Спортивные залы и нататориумы представляют уникальные проблемы HVAC из-за высоких потолков, экстремальных колебаний загруженности, значительных внутренних нагрузок и специфических требований к управлению влажностью. Надлежащее проектирование системы требует координации управления стратификацией, отзывчивой на загруженность вентиляции и специализированного осушения для бассейнов.

## Проектирование помещений с высокими потолками

### Управление стратификацией

Тепловая стратификация в спортивных залах с высотой потолков 6–12 м создает градиенты температур 5,5–11 °C между уровнями пола и потолка. Это явление снижает комфорт в зоне пребывания и тратит энергию отопления, накопившуюся на верхних уровнях.

**Стратегии дестратификации:**

- **Системы циркуляции воздуха над головой**: Вентиляторы большого диаметра с низкой скоростью (2,4–7,3 м) на частоте 50–100 об/мин создают мягкое вертикальное перемешивание без чрезмерных скоростей воздуха в зоне пребывания
- **Подача с низкой боковой стенки с высокими возвратными каналами**: Горизонтальное распределение воздуха на высоте 2,4–3,7 м поддерживает циркуляцию воздуха в зоне активности, минимизируя вертикальный выброс
- **Вентиляция вытеснением**: Подача с низкой скоростью (0,25–0,51 м/с) на уровне пола с высоким выхлопом использует тепловую плавучесть от людей и освещения

Эффективность систем дестратификации количественно определяется индексом производительности распределения воздуха (ADPI) с целевыми значениями выше 80% согласно ASHRAE Standard 55.

### Подходы к распределению воздуха

| Стратегия | Высота подачи | Скорость | Применение |
|----------|---------------|---------|-------------|
| Высокоскоростная струя | 6–10,7 м | 10,2–15,2 м/с | Большие спортивные залы, минимальная загруженность |
| Низкая боковая подача | 2,4–4,6 м | 2,0–4,1 м/с | Многофункциональные объекты, регулярное использование |
| Вытеснение | 0–1,2 м | 0,25–0,51 м/с | События с высокой загруженностью, турниры |
| Радиационные панели | На потолке | Н/А | Периметровое отопление, дополнительный комфорт |

Высокоскоростные системы доставляют кондиционированный воздух с достаточным импульсом для достижения зоны пребывания до снижения температуры. Диффузоры подачи должны обеспечивать горизонтальный выброс на расстояние 18–24 м при поддержании скоростей ниже 0,76 м/с на высоте 1,8 м, чтобы предотвратить сквозняки во время активности.

## Стратегии управления переменной загруженностью

Спортивные залы испытывают колебания загруженности от 5 человек в неурочное время до 500+ во время турниров, создавая 100-кратное изменение требуемой вентиляции.

### Вентиляция с контролем спроса

ASHRAE Standard 62.1 устанавливает скорости вентиляции для спортивных залов и арен:
- Компонент площади: 0,30 см³/с на м²
- Компонент людей: 3,8 см³/с на человека

Для спортивного зала площадью 1 400 м²:
- Базовая вентиляция: 420 см³/с (только площадь)
- Максимальная вентиляция: 2 310 см³/с (500 человек)
- Коэффициент снижения: 5,2:1

**Методы реализации:**

1. **Контроль на основе CO₂**: Датчики, расположенные на высоте 1,2–1,8 м над готовым полом, поддерживают уставки 1 000–1 200 ppm, модулируя заслонки наружного воздуха и скорости вентиляторов
2. **Датчики занятости**: Детектирование PIR или ультразвуком запускает изменения режима вентиляции, подходит для запланированных событий с предсказуемым временем
3. **Интеграция с расписанием**: Программирование BMS согласует скорости вентиляции с известными календарями событий, предварительно кондиционируя пространства за 30–60 минут до загруженности

Применение частотно-регулируемого привода (ЧРП) на вентиляторах подачи и возврата позволяет пропорционально регулировать вентиляцию при поддержании надлежащего давления в здании (0,8–2,0 Па положительное).

## Кондиционирование зоны зрителей

Зоны трибун требуют отдельного теплового анализа от полов деятельности из-за более низких метаболических показателей (1,0–1,2 met против 3,0–4,0 met) и сниженной циркуляции воздуха от движения тела.

**Рекомендации по проектированию:**

- Дифференциал уставки температуры: Зоны зрителей поддерживаются на 1,1–2,2 °C выше пола деятельности (22–23,3 °C против 20–21,1 °C)
- Отдельные воздухообработчики: Отдельные зоны или конечные устройства, обслуживающие секции трибун
- Подача под сиденьем: Диффузоры с низкой скоростью, интегрированные в конструкцию трибун, доставляют кондиционированный воздух непосредственно сидящим людям
- Дополнительное радиационное отопление: Панели, установленные на потолке или интегрированные в трибуны, компенсируют эффекты холодных поверхностей и потери периметра

Расчеты плотности зрителей используют 3,8 см³/с на человека с загруженностью, определяемой фактическим количеством мест, а не соотношением площади пола.

## Интеграция осушения нататориума

Крытые бассейны, объединенные со спортивными залами, требуют специализированного управления влажностью для предотвращения повреждения конструкции, конденсации ограждающей конструкции и деградации качества воздуха.

### Расчеты нагрузки бассейна

Скорость испарения с поверхностей воды следует:

**W = A × (95 + 0,425v) × (Pw - Pa)**

Где:
- W = скорость испарения (кг/ч)
- A = площадь поверхности бассейна (м²)
- v = скорость воздуха над поверхностью воды (м/мин)
- Pw = парциальное давление насыщенного пара при температуре воды
- Pa = парциальное давление пара в воздухе помещения

Типичный 25-метровый бассейн (500 м²) при 27,8 °C с минимальным движением воздуха генерирует 54–82 кг/ч влаги (требуя выделение 9–13 л/ч осушающей способности 94–112 л/ч).

### Требования к проектированию системы

**Вентиляция нататориума ASHRAE Standard 62.1:**
- Минимум: 2,43 см³/с на м² площади бассейна и палубы
- Кратность воздухообмена: 4–6 ACH минимум

**Уставки температуры и влажности:**
- Температура воздуха: 1,1–2,2 °C выше температуры воды (предотвращает движущую силу испарения)
- Относительная влажность: 50–60% (диапазон комфорта, предотвращает конденсацию)
- Температура воды: 25,6–27,8 °C (соревновательные бассейны)

**Системы механического осушения:**

1. **Осушители на основе хладагента**: Конденсирующие катушки прямого расширения, переработка тепла конденсатора, эффективность 1,4–2,1 кг/кВтч
2. **Системы с тепловыми трубками**: Конфигурация предварительного охлаждения/переработки повышает удаление влаги при поддержании температуры выхода
3. **Сорбционные системы**: Химическое поглощение для низкотемпературных приложений, регенерация с использованием отходящего тепла

**Критические элементы проектирования:**

- Парозащитный ограждающий слой: Непрерывный барьер, предотвращающий миграцию влаги в сборки здания
- Управление точкой росы: Все поверхности поддерживаются выше точки росы помещения (обычно 13–15,6 °C при 50–60% ОВ)
- Изоляция зоны бассейна: Отрицательное давление относительно смежных пространств (−0,8–−2,0 Па)
- Блокировка наружного воздушного экономайзера: Предотвращает введение влажного наружного воздуха в летних условиях

### Координация комбинированного объекта

Когда спортивные залы и нататориумы совместно используют здание, надлежащее зонирование предотвращает инфильтрацию влаги:

- Отдельные воздухообработчики для каждого пространства
- Физическое разделение с вестибюлями или коридорами
- Каскад давления: Спортивный зал (положительное) → Коридор (нейтральное) → Нататориум (отрицательное)
- Управление хлорамином: Отдельный выхлоп от палубы бассейна устраняет миграцию химических веществ

## Рекуперация энергии

Высокие скорости вентиляции и нагрузки осушения делают рекуперацию энергии важной для управления эксплуатационными затратами:

- **Энтальпийные колеса**: Эффективность 60–75%, справляется с высокими нагрузками влаги, требует периодического обслуживания
- **Системы тепловых трубок**: Пассивная эксплуатация, эффективность 45–65%, более низкое обслуживание
- **Циркуляционные контуры**: Отдельные системы спортивного зала и бассейна, предотвращают перекрестное загрязнение, эффективность 50–70%

Рекуперация энергии должна включать байпасные заслонки для экономайзерной работы, когда наружные условия позволяют прямое охлаждение.

## Заключение

Успешное проектирование HVAC спортивного зала и нататориума интегрирует управление стратификацией, отзывчивую на спрос вентиляцию, адаптивное к загруженности кондиционирование и строгое управление влажностью. Надлежащее применение стандартов ASHRAE с вниманием к уникальной физике помещений с высокими потолками и высокой влажностью обеспечивает комфорт, энергоэффективность и защиту конструкции.
