---
title: "Проектирование системы HVAC зрительской зоны гимнастических залов"
aliases: ["Проектирование системы HVAC зрительской зоны гимнастических залов"]
description: "Инженерный анализ вентиляции трибун и мест для зрителей, включая прерывистые высокие тепловые нагрузки при заполнении, раздельное управление зонами и требования ASHRAE для помещений общественного назначения."
keywords: ["HVAC зрительской зоны", "вентиляция трибун", "охлаждение мест зрителей", "HVAC помещений общественного назначения", "тепловые нагрузки при прерывистой загрузке", "тепловой комфорт зрителей", "вентиляция высокоплотной посадки", "ASHRAE 62.1 помещения общественного назначения"]
tags: ["HVAC зрительской зоны", "вентиляция трибун", "охлаждение мест зрителей", "HVAC помещений общественного назначения", "тепловые нагрузки при прерывистой загрузке", "тепловой комфорт зрителей", "вентиляция высокоплотной посадки", "ASHRAE 62.1 помещения общественного назначения"]
weight: 3
---

## Обзор

Зрительские места в гимнастических залах требуют отличного подхода к проектированию систем HVAC в сравнении с полом активной зоны из-за принципиально различных метаболических скоростей, схем занятости и ожиданий теплового комфорта. Если спортсмены генерируют 1,27–2,11 кДж/ч на человека во время активности, сидящие зрители производят только 0,33–0,44 кДж/ч, создавая различные требования к температуре и вентиляции в пределах одного помещения. Прерывистые события с высокой занятостью еще больше усложняют расчеты нагрузки и решения по размерности системы.

## Характеристики тепловой нагрузки

### Ощущаемое тепловыделение от зрителей

Генерация метаболического тепла зрителями зависит от уровня активности и теплоизоляции одежды. Справочник ASHRAE Fundamentals содержит базовые значения, откорректированные под фактические условия.

**Ощущаемое тепло на человека:**

$$q_s = q_{total} \times SHF$$

Где:
- $q_s$ = ощущаемое тепловыделение (кДж/ч на человека)
- $q_{total}$ = общее метаболическое тепловыделение (кДж/ч на человека)
- $SHF$ = доля ощущаемого тепла

**Для сидящих зрителей:**

$$q_{total} = 0,33 \text{ к } 0,44 \text{ кДж/ч (типично 0,38 кДж/ч)}$$

$$SHF = 0,65 \text{ к } 0,75 \text{ (типично 0,70)}$$

$$q_s = 0,38 \times 0,70 = 0,27 \text{ кДж/ч на человека}$$

### Общая охлаждающая нагрузка зрительской зоны

Полный расчет охлаждающей нагрузки включает ощущаемое тепло от занятых лиц, освещение и прибыль от конверта:

$$Q_{total} = (n \times q_s) + Q_{lights} + Q_{envelope} + Q_{solar}$$

Где:
- $n$ = число зрителей
- $q_s$ = ощущаемое тепло на зрителя (кДж/ч)
- $Q_{lights}$ = тепловыделение от освещения (кДж/ч)
- $Q_{envelope}$ = передача тепла и инфильтрация (кДж/ч)
- $Q_{solar}$ = солнечное тепловыделение через окна (кДж/ч)

**Пример расчета для секции трибун на 500 мест:**

- Нагрузка от зрителей: $500 \times 0,27 = 135$ кДж/ч
- Освещение (10,8 Вт/м², 465 м²): $5,03 \text{ кВт} = 18,1$ кДж/ч
- Конверт и инфильтрация: $28,3$ кДж/ч (рассчитано отдельно)
- Общая ощущаемая нагрузка: $181,4$ кДж/ч (51,6 кВт)

Этот расчет предполагает максимальную занятость. Проектные решения должны учитывать экономику размеров оборудования для редких пиковых событий в сравнении с принятием временного дискомфорта при максимальной занятости.

## Требования к вентиляции в соответствии с ASHRAE 62.1

Стандарт ASHRAE 62.1 классифицирует зрительские места как "Помещения общественного назначения" с конкретными требованиями на основе численности.

### Скорость вентиляции помещений общественного назначения

Для зрительских мест (гимнастический зал/арена):

| Компонент | Скорость | Основание |
|-----------|----------|-----------|
| Наружный воздух на человека | 3,5 м³/ч на человека | На одного человека |
| Наружный воздух на площадь | 0,64 м³/(ч·м²) | Площадь пола |
| Стандартная занятость | 2,4 чел./м² | Высокоплотная посадка |

**Общее требование к наружному воздуху:**

$$V_{oz} = R_p \times P_z + R_a \times A_z$$

Где:
- $V_{oz}$ = расход наружного воздуха для зоны (м³/ч)
- $R_p$ = расход наружного воздуха на человека (3,5 м³/(ч·чел.))
- $P_z$ = население зоны (число людей)
- $R_a$ = расход наружного воздуха на площадь (0,64 м³/(ч·м²))
- $A_z$ = площадь пола зоны (м²)

**Пример для секции трибун площадью 465 м² с 750 местами:**

$$V_{oz} = (3,5 \times 750) + (0,64 \times 465)$$

$$V_{oz} = 2625 + 298 = 2923 \text{ м³/ч}$$

Это представляет минимальное требование к наружному воздуху при полной занятости. Система должна быть способна обеспечивать этот расход вентиляции при надлежащем управлении давлением и температурой.

## Проектирование для прерывистых событий с высокой занятостью

Зрительские зоны гимнастических залов испытывают экстремальные колебания занятости, от нулевой во время практических сессий до полной загрузки во время турниров, создавая конфликтующие цели проектирования между пиковой производительностью и энергоэффективностью.

### Анализ схемы занятости

| Тип события | Типичная занятость | Продолжительность | Частота |
|-------------|-------------------|-------------------|---------|
| Практика в будни | 0–20 зрителей | 2–3 часа | Ежедневно |
| Домашние игры | 300–500 зрителей | 2–3 часа | 1–2×/неделя |
| Турнир/плей-офф | 500–800 зрителей | 4–8 часов | 2–4×/год |
| Летний перерыв | 0 зрителей | Непрерывно | 10–12 недель |

Годовое количество часов занятости зрителей составляет небольшую часть общего времени работы здания, обычно 5–10% годовых часов.

### Стратегия размерности системы

**Подход к проектированию на полную мощность:**

Размер систем HVAC для максимальной нагрузки занятости, чтобы поддерживать комфорт при всех событиях. Это приводит к:

- Более высокие начальные затраты (переразмеренное оборудование)
- Низкая эффективность при частичных нагрузках
- Гарантированный комфорт при пиковых событиях
- Упрощенные последовательности управления

**Подход к проектированию на сниженную мощность:**

Размер систем для типичных высокозанятых событий (80–90% от максимума), приняв кратковременный дискомфорт во время редких пиковых событий:

- Более низкие начальные затраты (надлежаще размеченное оборудование)
- Лучшая эффективность при частичной нагрузке
- Возможные жалобы на комфорт во время турниров
- Может потребоваться предварительное охлаждение

**Рекомендуемый подход:**

$$Q_{design} = Q_{typical} + 0,5 \times (Q_{peak} - Q_{typical})$$

Эта стратегия "середина" размеров оборудования между типичными и пиковыми нагрузками, обеспечивая приемлемый комфорт для большинства событий, поддерживая разумные начальные затраты и операционную эффективность.

## Распределение воздуха в трибунах и зрительских местах

Эффективное распределение воздуха в зрительские зоны решает уникальные геометрические задачи многоярусной посадки, поддерживая комфорт без чрезмерного шума или сквозняков.

### Методы распределения воздуха

**1. Диффузоры подачи воздуха под местами**

Низкоскоростной воздух, поданный через диффузоры, встроенные в конструкцию трибун, обеспечивает прямое кондиционирование в зону дыхания.

**Преимущества:**
- Подача воздуха прямо в зону дыхания
- Минимизирует смешивание с более теплым воздухом верхних уровней
- Тихая работа при низких скоростях (0,3–0,6 м/с)
- Эффективное использование температурной стратификации

**Параметры проектирования:**
- Температура подачи: 13–16°C (избегать холодного сквозняка)
- Скорость на выпуске: 0,3–0,6 м/с на выходе
- Расстояние между ними: 1,2–1,8 м по центру вдоль рядов трибун
- Расход воздуха: 0,4–0,7 м³/ч на место

**2. Диффузоры подачи на боковой или задней стене**

Высокопроизводительные диффузоры, установленные позади или над секциями трибун, проецируют кондиционированный воздух по зрительским местам.

**Преимущества:**
- Более низкая стоимость установки, чем под-местные системы
- Более простое применение при модернизации
- Более простой доступ для обслуживания

**Параметры проектирования:**
- Дальность полета: 12–18 м в горизонтальной плоскости
- Температура подачи: 13–18°C
- Скорость выпуска: 1,2–2,4 м/с на диффузоре
- Конечная скорость: <0,75 м/с в зоне занятия

**3. Верхние системы вытеснения**

Низкоскоростная подача сверху с тепловой плавучестью, управляющей циркуляцией, основана на тепловыделении от занятых лиц.

**Преимущества:**
- Минимальный риск сквозняка
- Тихая работа
- Эффективная вентиляционная эффективность

**Ограничения:**
- Менее эффективна для охлаждения плотной занятости
- Требует более высоких потолков (>4,6 м свободного пространства)
- Температура подачи ограничена 17–20°C

### Конфигурация вытяжного воздуха

Местоположение вытяжного воздуха значительно влияет на циркуляционные схемы и использование энергии:

- **Верхний вывод**: Захватывает стратифицированный теплый воздух, снижает охлаждающую нагрузку, рекомендуется для климатов с преобладанием отопления
- **Нижний вывод**: Принуждает полное смешивание, увеличивает охлаждающую нагрузку, лучше для контроля влажности
- **Смешанный вывод**: Комбинация верхних и нижних выводов с управлением демпфером для сезонной оптимизации

## Требования к раздельному управлению зонами

Зрительские зоны требуют независимого контроля температуры от полов активной зоны из-за различных метаболических скоростей и ожиданий комфорта.

### Стратегия уставок температуры

| Зона | Уставка отопления | Уставка охлаждения | Основание |
|------|-----------------|------------------|-----------|
| Пол активной зоны | 18–20°C | 20–22°C | Активная метаболическая скорость (3–4 мет) |
| Зрительские места | 20–21°C | 22–24°C | Сидячая скорость (1,0–1,2 мет) |
| Разница | +2 к +3°C | +2 к +3°C | Эквивалентность комфорта |

Эта разница в температуре поддерживает эквивалентный тепловой комфорт между зонами, несмотря на различные уровни активности. Расчеты прогнозируемого среднего голоса (PMV) в соответствии со стандартом ASHRAE 55 подтверждают, что сидящие люди при 22°C испытывают аналогичный комфорт активным людям при 20°C.

### Методы реализации зонирования

**1. Отдельные воздухообрабатывающие установки**

Выделенная АОУ обслуживает зрительские зоны независимым управлением:

- Полная независимость от систем активной зоны
- Оптимальное размерение оборудования под нагрузки зрителей
- Раздельное управление вентиляцией на основе занятости зрителей
- Более высокие начальные затраты, более простое оперативное управление

**2. Зонирование с помощью терминальных блоков VAV**

Центральная АОУ обслуживает несколько зон через блоки VAV с переотоплением:

- Единая система наружного воздуха упрощает управление вентиляцией
- Управление температурой на уровне зоны путем модуляции расхода воздуха
- Более низкие начальные затраты, чем отдельные АОУ
- Требует тщательного задания минимального расхода воздуха для поддержания вентиляции

**3. Сплит-система с зональными заслонками**

Упакованная крышная установка с зональными заслонками и дополнительным переотоплением:

- Опция с наименьшими начальными затратами
- Подходит для меньших гимнастических залов (<930 м²)
- Ограниченная независимость зоны
- Проблемы с управлением вентиляцией при низконагруженных условиях

## Дополнительное радиантное отопление

Системы радиантного отопления решают уникальную задачу обеспечения теплового комфорта сидящим зрителям без чрезмерной температуры воздуха или потока воздуха.

### Преимущества радиантного отопления для зрителей

Радиантные панели доставляют тепло непосредственно к занятым людям через электромагнитное излучение, нагревая поверхности, а не воздух:

- **Более высокая эффективная температура**: Занятые люди чувствуют себя теплее при более низких температурах воздуха из-за теплообмена излучением
- **Снижение потерь на стратификацию**: Тепло направлено вниз в зону занятия, а не поднимается к потолку
- **Устранение сквозняков**: Минимальное движение воздуха поддерживает комфорт
- **Быстрая реакция**: Радиантные системы обеспечивают немедленное тепло при заполнении трибун

### Конфигурации радиантной системы

**Потолочные ИК-панели:**

- Газовые или электрические элементы при температуре поверхности 430–760°C
- Высота монтажа: 4,6–7,6 м над зоной занятия
- Тепловыделение: 210–420 кДж/(ч·м²) площади пола
- Расстояние между панелями: 4,6–6,1 м по центру

**Низкотемпературные радиантные панели:**

- Гидравлические или электрические при 50–80°C температуре поверхности
- Высота монтажа: 3–4,6 м над зоной занятия
- Тепловыделение: 160–260 кДж/(ч·м²) площади пола
- Более близкое расстояние: 2,4–3,7 м по центру для равномерного покрытия

**Расчет радиантного теплового потока:**

$$q_r = \epsilon \times \sigma \times F_{p-s} \times (T_s^4 - T_p^4)$$

Где:
- $q_r$ = передача радиантного тепла (кДж/(ч·м²))
- $\epsilon$ = излучательная способность поверхностей (0,85–0,95 типично)
- $\sigma$ = постоянная Стефана–Больцмана ($2,04 \times 10^{-7}$ кДж/(ч·м²·K⁴))
- $F_{p-s}$ = коэффициент вида между панелью и поверхностью
- $T_s$ = температура поверхности (К)
- $T_p$ = температура поверхности человека (К)

Для практического проектирования производители предоставляют упрощенные номиналы выходной мощности при стандартных высотах монтажа и температурах.

### Интегрированная радиантная и конвективная стратегия

Оптимальный комфорт зрителей объединяет вентиляцию нагнетаемого воздуха с радиантным отоплением:

**Сезон отопления:**
- Радиантные панели обеспечивают 60–80% требования к отоплению
- Нагнетаемый воздух доставляет вентиляцию при нейтральной температуре (18–21°C)
- Более низкие температуры воздуха приемлемы с радиантным теплом

**Сезон охлаждения:**
- Система нагнетаемого воздуха обрабатывает всю охлаждающую нагрузку
- Радиантные панели отключены или используются только для периметрального отопления
- Более высокие скорости вентиляции при событиях с высокой занятостью

Этот подход минимизирует циркуляцию воздуха при низкой занятости, одновременно поддерживая надлежащую вентиляцию и обеспечивает быструю реакцию при подготовке мероприятия.

## Последовательности управления для переменной занятости

Эффективное управление зрительской зоной адаптирует операцию системы к фактической занятости, одновременно минимизируя использование энергии при вакантных периодах.

### Вентиляция с управлением по спросу

Управление вентиляцией на основе CO₂ регулирует скорости наружного воздуха пропорционально занятости:

**Стратегия уставок:**
- Занято: Демпферы наружного воздуха закрыты, вентиляторы отключены или на минимальной скорости
- Низкая занятость (<100 человек): Уставка CO₂ 800–1000 ppm
- Высокая занятость (>100 человек): Уставка CO₂ 1000–1200 ppm
- Местоположение датчика: 1,2–1,8 м над полом трибун, несколько датчиков для больших секций

**Модуляция скорости вентиляции:**

$$V_{oa,actual} = V_{oa,min} + (V_{oa,design} - V_{oa,min}) \times \frac{CO_2{actual} - CO_{2,outdoor}}{CO_{2,setpoint} - CO_{2,outdoor}}$$

### Планирование на основе событий

Интеграция с системами расписания объекта оптимизирует предварительное кондиционирование и отключение в режим покоя:

**Запуск перед событием:**
- Начать кондиционирование за 30–60 минут до события
- Промыть высокими скоростями наружного воздуха, если условия экономайзера это позволяют
- Линейное нарастание к полной мощности за 15 минут до запланированной занятости

**Отключение после события:**
- Поддерживать полную вентиляцию 15–30 минут после события
- Постепенное отключение в режим неработающего состояния
- Возврат к минимальному кондиционированию в течение 1 часа

**Вакантные периоды:**
- Температурное отключение: 13°C отопления, 29°C охлаждения
- Вентиляция: Только прерывистые циклы очистки
- Цикловая работа оборудования для поддержания готовности

Этот подход балансирует комфорт, качество воздуха в помещении и энергоэффективность во всем диапазоне условий занятости, типичных для зрительских зон гимнастических залов.

## Заключение

Проектирование HVAC зрительской зоны в гимнастических залах требует тщательного анализа прерывистых высоких охлаждающих нагрузок при заполнении, раздельного управления зонами от полов активной зоны и соответствия требованиям вентиляции ASHRAE для помещений общественного назначения. Фундаментальный конфликт между размерностью для редких пиковых событий и поддержанием эффективности при типичной эксплуатации требует стратегических компромиссов, основанных на расчетах нагрузки, анализе занятости и ограничениях операционного бюджета. Правильное применение распределения воздуха под местами, дополнительного радиантного отопления и управления с реактивным спросом создает комфортные условия во всем спектре схем занятости при минимизации энергопотерь в течение большинства часов эксплуатации.
