---
title: "Качество воздуха в помещениях в школах: нормативы и внедрение"
aliases: ["Качество воздуха в помещениях в школах: нормативы и внедрение"]
description: "Комплексное техническое руководство по требованиям качества воздуха в помещениях в школах, включая мониторинг CO2, стандарты фильтрации, профилактику плесени, стратегии контроля источников загрязнения и протоколы проверки вентиляции согласно ASHRAE 62.1 и рекомендациям EPA."
keywords: ["качество воздуха в школах", "качество воздуха в классе", "мониторинг CO2 в школах", "ASHRAE 62.1 школы", "стандарты вентиляции в школах", "фильтры MERV в школах", "профилактика плесени в классе", "тестирование качества воздуха в школах", "качество воздуха в образовательных учреждениях", "фильтрация в классе"]
tags: ["качество воздуха в школах", "качество воздуха в классе", "мониторинг CO2 в школах", "ASHRAE 62.1 школы", "стандарты вентиляции в школах", "фильтры MERV в школах", "профилактика плесени в классе", "тестирование качества воздуха в школах", "качество воздуха в образовательных учреждениях", "фильтрация в классе"]
date: 2025-01-05
weight: 6
---
Качество воздуха в помещениях в образовательных учреждениях напрямую влияет на здоровье учащихся, их умственную производительность и посещаемость. Исследования показывают, что повышенная концентрация CO2 выше 1000 ppm снижает производительность принятия решений на 15–50 %, а неадекватная фильтрация увеличивает передачу респираторных заболеваний. Надлежащее управление качеством воздуха требует комплексного контроля скорости вентиляции, эффективности фильтрации, управления влажностью и контроля источников загрязнения.

## Требования ASHRAE 62.1 для школ

Стандарт ASHRAE 62.1 устанавливает минимальные скорости вентиляции для приемлемого качества воздуха в помещениях образовательных учреждений через предписывающие и основанные на производительности пути соответствия.

**Минимальные скорости вентиляции (таблица 6.2.2.1):**

| Тип помещения | Компонент по числу людей (м³/ч на человека) | Компонент по площади (м³/ч на м²) |
|------------|-------------------------------|--------------------------|
| Классы (возраст 5–8 лет) | 4,75 | 1,29 |
| Классы (возраст 9 лет и старше) | 4,75 | 1,29 |
| Лекционный класс | 3,54 | 0,65 |
| Медиацентр | 4,75 | 1,29 |
| Компьютерная лаборатория | 4,75 | 1,29 |
| Музыка/театр/танец | 4,75 | 0,65 |
| Столовая/многофункциональный зал | 3,54 | 1,94 |

Общее требование наружного воздуха объединяет оба компонента. Для типичного класса площадью 84 м² с 30 учащимися:
- Компонент по числу людей: 30 × 4,75 = 142,5 м³/ч
- Компонент по площади: 84 × 1,29 = 108,4 м³/ч
- Общее требование: минимум 250,9 м³/ч наружного воздуха

Эффективность вентиляции должна быть подтверждена с использованием процедур тестирования ASHRAE Standard 111 или непрерывного мониторинга дифференциального давления CO2 между занятыми помещениями и наружным воздухом.

## Мониторинг CO2 и целевые значения

Диоксид углерода служит косвенным показателем биоэффлювентов, производимых занимающимися помещение, и надлежащей подачи наружного воздуха. Хотя CO2 сам по себе не вреден при концентрациях ниже 5000 ppm, повышенные уровни указывают на недостаточную подачу наружного воздуха.

**Целевые уровни CO2:**
- Приемлемо: <1000 ppm выше наружного (обычно 450–500 ppm)
- Идеально: <700 ppm выше наружного
- Пороговое значение для исследования: >1000 ppm выше наружного
- Немедленное действие: >1400 ppm выше наружного

**Внедрение мониторинга:**

Установите калибруемые датчики CO2 на уровне дыхания (0,9–1,5 м) в представительных зонах, избегая прямого солнечного света, воздухораспределителей и выпусков воздуха. Датчики должны иметь точность ±50 ppm и автоматическую базовую калибровку с использованием свежего воздуха или эталонного газа.

Для управляемой по требованиям вентиляции (DCV) расположите датчики в зоне дыхания помещения или на пути возвратного воздуха. Многоточечный отбор проб обеспечивает более репрезентативные показания, чем однолучевое измерение в больших классах.

**Расчет требуемой вентиляции по CO2:**

Уравнение установившегося баланса CO2:
V = (G × 10⁶) / (C_s - C_o)

Где:
- V = скорость вентиляции (м³/ч)
- G = скорость генерирования CO2 (м³/мин) = N × 0,00246 для легкой деятельности
- N = количество людей
- C_s = установившаяся концентрация CO2 в помещении (ppm)
- C_o = наружный CO2 (ppm)

Для 30 учащихся, генерирующих 0,00246 м³/мин CO2 каждый, целевое значение 1000 ppm с наружным 450 ppm:
V = (30 × 0,00246 × 10⁶) / (1000 - 450) = 134,5 м³/ч

Этот расчет подтверждает, что измеренные скорости вентиляции соответствуют наблюдаемым концентрациям CO2.

## Требования по фильтрации и выбор фильтров

Надлежащая фильтрация снижает количество твердых частиц, аллергенов и передачу патогенов, одновременно защищая оборудование HVAC и внутренние конструкции зданий.

**Минимальные стандарты фильтрации:**

| Применение | Рейтинг MERV | Типичная эффективность | Основные цели |
|-------------|-------------|-------------------|-----------------|
| Стандартный класс | MERV 13 | 50% при 0,3–1,0 мкм | Пыльца, пыль, бактерии |
| Улучшенная защита | MERV 14 | 75% при 0,3–1,0 мкм | Мелкие частицы, вирусы |
| Области высокого риска | MERV 15–16 | 85–95% при 0,3–1,0 мкм | Максимальная защита |

Рекомендации EPA и CDC предусматривают минимум MERV 13 для образовательных учреждений, с модернизацией до MERV 14–16 при наличии в существующих системах HVAC возможности преодолеть дополнительное статическое давление (обычно дополнительное сопротивление 0,075–0,20 кПа).

**Рассмотрение системы фильтров:**

Проверьте, могут ли существующие воздухообрабатывающие агрегаты преодолеть добавленное сопротивление без снижения расхода воздуха ниже расчетных значений. Сила тока двигателя вентилятора должна оставаться ниже номинальных значений при финальном перепаде давления фильтра (обычно 0,25–0,38 кПа для MERV 13).

Установите манометры перепада давления на блоках фильтров для срабатывания замены при перепаде давления проектирования. Заменяйте фильтры, когда перепад давления достигает спецификаций производителя или когда измеренный расход воздуха снижается на 10 % ниже проектного значения.

Предварительные фильтры (MERV 7–8) продлевают срок службы основного фильтра путем захвата более крупных частиц, что снижает частоту замены дорогостоящих фильтров MERV 13+ в условиях высокого содержания пыли.

## Профилактика плесени и контроль влажности

Рост плесени происходит, когда влага накапливается на органических материалах при относительной влажности выше 60 % в течение продолжительного времени. Профилактика требует контроля как источников влаги, так и условий окружающей среды.

**Критические параметры управления:**

- Внутренняя влажность: поддерживайте 30–50 % во время занятости
- Температура поверхности: поддерживайте выше точки росы
- Дренаж конденсата: проверяйте положительный дренаж, очищайте поддоны еженедельно
- Тепловая оболочка здания: предотвращайте проникновение воды и утечки воздуха

**Места повышенного риска:**

Контролируйте поддоны стока охлаждающего змеевика, внешние стеновые конструкции, подземные помещения и мобильные классные комнаты с пакетными блоками HVAC. Осматривайте эти области ежемесячно в период влажного сезона.

Убедитесь, что скорость потока через охлаждающий змеевик остается в диапазоне 2,0–2,5 м/с для обеспечения удаления влаги без переноса. Установите переливы поддонов дренажа с видимыми точками выпуска для оповещения персонала о засорениях.

Осушение может потребовать дополнительных систем во влажном климате, где только чувствительного охлаждения недостаточно для поддержания целевой влажности. Рассчитайте производительность удаления влаги:
Q_latent = (W_o - W_i) × ρ × V × h_fg / 60

Где:
- W = коэффициент влажности (кг воды/кг сухого воздуха)
- ρ = плотность воздуха (1,2 кг/м³)
- V = расход воздуха (м³/ч)
- h_fg = скрытая теплота парообразования (2470 кДж/кг)

## Стратегии контроля источников загрязнения

Исключение или снижение источников загрязнения обеспечивает наиболее эффективное улучшение качества воздуха с наименьшей операционной стоимостью.

**Основные меры управления:**

1. **Чистящие средства:** используйте продукты, сертифицированные Green Seal или EPA Safer Choice, применяемые в неоккупированные периоды с повышенной вентиляцией
2. **Мебель:** указывайте мебель, напольные покрытия и отделку с низким содержанием летучих органических соединений, соответствующие CDPH Standard Method v1.2
3. **Борьба с вредителями:** внедрите интегрированную борьбу с вредителями (IPM), используя наименее токсичные методы и герметизированные точки входа
4. **Воздухозаборники:** расположите минимум на 7,6 м от погрузочных площадок, зон парковки, выпусков выхлопа и стоящей воды

**Приборы сжигания топлива:**

Напрямую выводите все устройства сжигания топлива на открытый воздух с герметичным сгоранием. Никогда не размещайте приборы с естественной тягой в занятых помещениях. Установите детекторы CO согласно требованиям NFPA 720 (настенный монтаж на 1,5 м над полом, тестирование ежемесячно).

## Проверка вентиляции и тестирование

Подтверждение того, что установленные системы обеспечивают проектный расход наружного воздуха, требует систематического измерения и документирования.

**Протокол проверки:**

1. Измерьте общий расход воздуха подачи на каждой клемме с использованием откалиброванного анемометра (точность ±5 %)
2. Определите долю наружного воздуха, используя методы температуры или CO2 согласно ASHRAE 111
3. Рассчитайте подачу наружного воздуха: OA = общий расход × доля наружного воздуха
4. Сравните с требованиями ASHRAE 62.1 с включением коэффициента эффективности вентиляции

**Метод температуры для определения доли наружного воздуха:**
X = (T_m - T_r) / (T_o - T_r)

Где:
- X = доля наружного воздуха
- T_m = температура смешанного воздуха на воздухообрабатывающем агрегате
- T_r = температура возвратного воздуха
- T_o = температура наружного воздуха

Требует минимум 5,6 °C разницы между наружным и возвратным воздухом для приемлемой точности.

**Метод CO2 для определения доли наружного воздуха:**
X = (C_r - C_m) / (C_r - C_o)

Действителен при установившихся условиях со стабильной занятостью и минимум разницей 200 ppm.

Документируйте базовые измерения во время наладки, затем проверяйте ежегодно или при изменении занятости. Исследуйте любое помещение, в котором измеренная подача наружного воздуха падает ниже 90 % расчетного значения.

**Непрерывный мониторинг:**

Системы автоматизации зданий должны отслеживать расход воздуха подачи, положение заслонки наружного воздуха, уровни CO2 и перепад давления фильтра. Условия тревоги включают:
- CO2 >1000 ppm выше наружного во время занятости
- Измеренный наружный воздух <80 % установленного значения
- Перепад давления фильтра >предельное значение проекта
- Отклонение расхода подачи >15 % от установленного значения

Надлежащее обслуживание школьных систем HVAC, соответствующих этим параметрам качества воздуха, демонстрирует измеримые улучшения в посещаемости учащихся (увеличение на 1,5–2,0 %) и производительности стандартизированных тестов (улучшение на 2–4 %) по сравнению с учреждениями с предельным качеством воздуха.
