---
title: "Соответствие стандарту ASHRAE 62.1 в школах"
aliases: ["Соответствие стандарту ASHRAE 62.1 в школах"]
description: "Процедура расчета вентиляции, требования к наружному воздуху, эффективность распределения воздуха в зоне, расчеты эффективности системы вентиляции и документирование соответствия требованиям строительных норм для школ."
keywords: ["ASHRAE 62.1", "процедура расчета вентиляции", "требования к наружному воздуху", "распределение воздуха в зоне", "эффективность вентиляции системы", "соответствие вентиляции в школах", "вентиляция учебных учреждений", "стандарты качества внутреннего воздуха"]
tags: ["ASHRAE 62.1", "процедура расчета вентиляции", "требования к наружному воздуху", "распределение воздуха в зоне", "эффективность вентиляции системы", "соответствие вентиляции в школах", "вентиляция учебных учреждений", "стандарты качества внутреннего воздуха"]
weight: 1
---

ASHRAE Standard 62.1, *Вентиляция для приемлемого качества внутреннего воздуха*, устанавливает минимальные скорости вентиляции и другие требования для учебных учреждений. Надлежащее внедрение обеспечивает адекватную подачу наружного воздуха при одновременном обеспечении энергоэффективности и документировании соответствия строительным нормам.

## Процедура расчета вентиляции

Процедура расчета вентиляции представляет нормативный метод определения требований к наружному воздуху на основе количества людей и функции помещения. Такой подход обеспечивает прямолинейную методику расчета, применимую к большинству школьных приложений.

**Поток наружного воздуха в дыхательной зоне**

Поток наружного воздуха в дыхательной зоне $V_{bz}$ объединяет компоненты, основанные на площади и количестве людей:

$$V_{bz} = R_p \times P_z + R_a \times A_z$$

Где:
- $V_{bz}$ = поток наружного воздуха в дыхательной зоне (CFM)
- $R_p$ = скорость наружного воздуха на одного человека (CFM/человека)
- $P_z$ = численность зоны (люди)
- $R_a$ = скорость наружного воздуха на единицу площади (CFM/м²)
- $A_z$ = площадь пола зоны (м²)

**Забор наружного воздуха системой**

Некорректированный поток забора наружного воздуха $V_{ou}$ учитывает несколько зон:

$$V_{ou} = \sum_{все\,зоны} \frac{V_{oz}}{E_z}$$

Где:
- $V_{ou}$ = некорректированный забор наружного воздуха (CFM)
- $V_{oz}$ = поток наружного воздуха в зоне (CFM)
- $E_z$ = эффективность распределения воздуха в зоне

Проектный забор наружного воздуха $V_{ot}$ учитывает эффективность вентиляции системы:

$$V_{ot} = \frac{V_{ou}}{E_v}$$

Где:
- $V_{ot}$ = поток проектного забора наружного воздуха (CFM)
- $E_v$ = эффективность вентиляции системы

## Требования, основанные на площади и количестве людей

ASHRAE 62.1 Таблица 6.2.2.1 определяет минимальные скорости вентиляции для учебных помещений, объединяя оба компонента для решения проблемы выделения загрязняющих веществ из материалов и строительных конструкций (основанные на площади) плюс биоэффекты от людей (основанные на количестве людей).

| Тип помещения | $R_p$ (CFM/человека) | $R_a$ (CFM/м²) | Стандартная занятость (люди/100 м²) |
|------------|-------------------|-----------------|-------------------------------------|
| Классные комнаты (возраст 5-8 лет) | 10 | 1.29 | 269 |
| Классные комнаты (возраст 9+) | 10 | 1.29 | 377 |
| Лекционная аудитория | 7.5 | 0.65 | 700 |
| Лекционный зал (фиксированные места) | 7.5 | 0.65 | 1615 |
| Класс изобразительного искусства | 10 | 1.94 | 215 |
| Научные лаборатории | 10 | 1.94 | 269 |
| Музыка/театр/танец | 10 | 0.65 | 377 |
| Многофункциональный зал | 7.5 | 0.65 | 1076 |
| Столовая/Кафе быстрого питания | 7.5 | 1.94 | 1076 |
| Коридор | - | 0.65 | - |
| Медиацентр | 10 | 1.29 | 269 |
| Компьютерный класс | 10 | 1.29 | 269 |

**Определение проектной занятости**

Проектировщики могут использовать прогнозируемую фактическую занятость вместо стандартных значений при документировании через архитектурное программирование. Более высокая плотность занятости требует пропорционально большей подачи наружного воздуха.

## Эффективность распределения воздуха в зоне

Эффективность распределения воздуха в зоне $E_z$ учитывает, насколько эффективно наружный воздух достигает дыхательной зоны. Стандартные системы смешивания достигают $E_z = 1.0$, в то время как вытеснительная вентиляция или верхняя подача могут достичь более высоких значений.

**Стандартные значения:**
- Верхняя подача холодного воздуха: $E_z = 1.0$
- Верхняя подача теплого воздуха, нижняя вытяжка: $E_z = 1.0$
- Нижняя подача холодного воздуха, верхняя вытяжка: $E_z = 1.0$
- Нижняя подача теплого воздуха, верхняя вытяжка: $E_z = 1.2$ (вытеснительная вентиляция)
- Подпольная система распределения воздуха (UFAD): $E_z = 1.2$

Требование потока наружного воздуха в зоне становится:

$$V_{oz} = \frac{V_{bz}}{E_z}$$

Более высокие коэффициенты эффективности снижают требуемую подачу наружного воздуха, обеспечивая экономию энергии.

## Эффективность вентиляции системы

Для многозонных циркуляционных систем эффективность вентиляции системы $E_v$ предотвращает недостаточную вентиляцию критичных зон. Расчет требует определения критичной зоны — зоны с наибольшей долей наружного воздуха.

**Доля наружного воздуха в зоне:**

$$Z_{pz} = \frac{V_{oz}}{V_{dz}}$$

Где:
- $Z_{pz}$ = доля наружного воздуха в зоне
- $V_{dz}$ = первичный поток воздуха в зоне (CFM)

**Эффективность вентиляции системы:**

Для однозонных систем: $E_v = 1.0$

Для многозонных циркуляционных систем:

$$E_v = \frac{1 + X_s - Z_d}{1 + X_s - Z_{d,max}}$$

Где:
- $X_s$ = некорректированная доля наружного воздуха системы
- $Z_d$ = доля наружного воздуха для критичной по вентиляции зоны
- $Z_{d,max}$ = максимальное значение $Z_d$ среди всех зон

Расчет обеспечивает достаточную подачу наружного воздуха во все зоны независимо от колебаний расходов воздуха на выходе.

## Требования к многозонным циркуляционным системам

Системы переменного объема воздуха (VAV), обслуживающие несколько зон с различными требованиями к наружному воздуху, требуют тщательного анализа. Система должна обеспечивать адекватную подачу наружного воздуха при всех режимах работы.

**Ключевые рассмотрения:**

1. **Возможность динамического переключения**: Положение заслонки наружного воздуха регулируется по мере изменения расходов в зонах
2. **Отслеживание критичной зоны**: Система определяет, какая зона требует наибольшей доли наружного воздуха
3. **Минимальный первичный воздух**: Коробки VAV поддерживают минимальные расходы, обеспечивающие требования вентиляции
4. **Управляемая по требованию вентиляция**: Датчики CO₂ регулируют наружный воздух на основе фактической занятости

**Последовательность расчета:**

```mermaid
flowchart TD
    A[Начало: определение всех зон] --> B[Расчет V_bz для каждой зоны<br/>Компоненты площади и людей]
    B --> C[Определение E_z для каждой зоны<br/>Тип распределения воздуха]
    C --> D[Расчет V_oz = V_bz / E_z<br/>для каждой зоны]
    D --> E[Определение расходов в зонах V_dz<br/>На основе анализа нагрузок]
    E --> F[Расчет долей зон<br/>Z_pz = V_oz / V_dz]
    F --> G[Определение критичной зоны<br/>Наибольшее Z_pz]
    G --> H[Расчет параметров системы<br/>X_s, Z_d, Z_d,max]
    H --> I[Определение эффективности системы<br/>E_v]
    I --> J[Расчет V_ou = Σ V_oz / E_z]
    J --> K[Расчет проектного забора<br/>V_ot = V_ou / E_v]
    K --> L[Калибровка забора наружного воздуха<br/>Заслонки, органы управления]
    L --> M[Документирование расчетов<br/>Рабочие чертежи]
    M --> N[Наладка системы<br/>Проверка расходов]
    N --> O[Конец: соответствующая вентиляция]
```

## Требования к документированию и проверке

ASHRAE 62.1 Раздел 4.6 требует документирования, подтверждающего соответствие. Проектные документы должны включать:

**Документирование на этапе проектирования:**

- Методология расчета (процедура расчета вентиляции или процедура качества внутреннего воздуха)
- Предположения о занятости для каждого типа помещения
- Расчеты потока наружного воздуха в дыхательной зоне
- Значения эффективности распределения воздуха в зоне с обоснованием
- Расчеты эффективности вентиляции системы для многозонных систем
- Требования потока забора наружного воздуха
- Характеристики и спецификации оборудования
- Схемы управления, обеспечивающие непрерывное соответствие

**Проверка на этапе строительства:**

- Проверка заявок, подтверждающая указанное оборудование
- Проверка установки устройств для измерения наружного воздуха
- Функциональное тестирование последовательностей управления
- Измерения расходов в типичных зонах
- Измерение и регулировка потока забора наружного воздуха

**Требования к наладке:**

Функциональное тестирование подтверждает:

1. Заслонки наружного воздуха достигают минимального и проектного положений
2. Станции измерения расходов обеспечивают точные показания
3. Системы управления поддерживают минимальный наружный воздух при всех нагрузках
4. Коробки VAV поддерживают минимальные расходы, обеспечивающие вентиляцию
5. Системы управляемой по требованию вентиляции реагируют надлежащим образом
6. Система достигает рассчитанного потока забора наружного воздуха $V_{ot}$

**Эксплуатация и обслуживание:**

Предоставьте операторам здания:
- Скорости забора проектного наружного воздуха и уставки
- Процедуры измерения и регулировки
- Графики замены фильтров при обеспечении проектных перепадов давления
- Протоколы ежегодной проверки
- Руководство оператора системы вентиляции

Надлежащее документирование создает проверяемую цепь, подтверждающую соответствие нормам, поддерживает утверждение разрешения на строительство и позволяет долгосрочно поддерживать производительность системы, обеспечивая здоровую внутреннюю среду для учащихся и сотрудников.

## Практический пример применения

**Расчет классной комнаты:**

Дано:
- Начальная классная комната: 83,6 м²
- Проектная занятость: 25 студентов + 1 учитель = 26 человек
- Верхняя подача в смешивающей системе: $E_z = 1.0$
- Первичный расход системы VAV: 377 CFM (639 м³/ч) при проекте

Поток наружного воздуха в дыхательной зоне:

$$V_{bz} = (10 \text{ CFM/человека} \times 26) + (1.29 \text{ CFM/м}^2 \times 83.6) = 260 + 108 = 368 \text{ CFM}$$

Поток наружного воздуха в зоне:

$$V_{oz} = \frac{368}{1.0} = 368 \text{ CFM}$$

Доля наружного воздуха в зоне:

$$Z_{pz} = \frac{368}{377} = 0.98$$

Эта доля наружного воздуха 98% представляет существенную вентиляцию, подчеркивая важность рекуперации энергии в школьных приложениях. Несколько зон классных комнат с аналогичными долями установили бы значения эффективности системы и требования к общему забору наружного воздуха через полную последовательность расчета.
