---
title: "Системы HVAC в школах K-12: требования к проектированию и лучшие практики"
aliases: ["Системы HVAC в школах K-12: требования к проектированию и лучшие практики"]
description: "Комплексное руководство по проектированию HVAC для начальных, средних и старших школ, включая нормы вентиляции классов, выбор систем, кондиционирование спортзалов и требования к вытяжке столовых в соответствии с ASHRAE 62.1."
keywords: ["HVAC K-12", "вентиляция школ", "HVAC классов", "HVAC спортзалов", "вытяжка столовых", "ASHRAE 62.1 школы", "HVAC учебных зданий", "качество воздуха в школах", "нормы вентиляции классов", "проектирование HVAC школ"]
tags: ["HVAC K-12", "вентиляция школ", "HVAC классов", "HVAC спортзалов", "вытяжка столовых", "ASHRAE 62.1 школы", "HVAC учебных зданий", "качество воздуха в школах", "нормы вентиляции классов", "проектирование HVAC школ"]
weight: 7
---
# Системы HVAC в школах K-12: требования к проектированию и лучшие практики

Учебные заведения K-12 представляют уникальные проблемы HVAC из-за высокой плотности людей, переменных графиков, разнообразных типов помещений и критической необходимости оптимального качества воздуха в помещении для поддержки здоровья и успеваемости учащихся. Надлежащее проектирование системы должно решать задачи вентиляции классов, кондиционирования спортзалов, вытяжки столовых и энергоэффективности при соблюдении бюджетных ограничений.

## Требования к вентиляции ASHRAE 62.1 для школ

Стандарт ASHRAE 62.1 устанавливает минимальные нормы вентиляции для учебных помещений на основе как площади пола, так и количества людей. Метод расчета нормы вентиляции требует учета обоих компонентов.

### Нормы вентиляции классов

Стандартные классы требуют подачи наружного воздуха, рассчитанной как:

**Vₒₐ = Rₚ × Pz + Rₐ × Az**

Где:
- Vₒₐ = требуемый расход наружного воздуха (CFM)
- Rₚ = норма наружного воздуха на человека = 10 CFM/человек
- Pz = численность зоны (проектная численность)
- Rₐ = норма наружного воздуха на площадь = 0,12 CFM/м²
- Az = площадь пола зоны (м²)

Для типичного класса площадью 84 м² с 25 учащимися и 1 учителем:

**Vₒₐ = (10 × 26) + (0,12 × 900 ft²) = 260 + 108 = 368 CFM (преобразованы расчеты)**

Это эквивалентно примерно 14 CFM на человека при усреднении, хотя метод расчета обеспечивает надлежащую вентиляцию независимо от фактических колебаний численности.

### Требования для конкретных типов помещений

| Тип помещения | Норма на человека (CFM/чел) | Норма на площадь (CFM/м²) | Диапазон воздухообменов в час |
|------------|-------------------------|---------------------|-----------|
| Класс (возраст 9+) | 10 | 1,29 | 3-4 |
| Класс (возраст 5-8) | 10 | 1,29 | 4-5 |
| Компьютерный класс | 10 | 1,29 | 3-4 |
| Спортзал | 20 | 0,65 | 4-6 |
| Столовая | 7,5 | 1,94 | 6-8 |
| Школьная кухня | - | 3,23 | 10-15 |
| Медиацентр/библиотека | 5 | 1,29 | 3-4 |
| Коридор | - | 0,65 | 2-3 |

## Сравнение типов систем для школ K-12

Выбор системы зависит от климатической зоны, размера здания, бюджета и требований к эксплуатации.

### Четырехтрубные кассетные доводчики

**Преимущества:**
- Индивидуальное управление зонами для различных графиков классов
- Более низкие первоначальные затраты для школ меньшего размера
- Простые требования к техническому обслуживанию
- Тихая работа при надлежащем выборе

**Недостатки:**
- Требует отдельной системы приточного воздуха (DOAS)
- Требования к пространству для оборудования в каждом классе
- Возможная неудовлетворительная регуляция влажности в влажном климате
- Нагрузка на техническое обслуживание фильтров множества устройств

**Лучшее применение:** 1-2 этажные школы в мягком климате с 20-40 классами

### Системы с переменным расходом воздуха (VAV)

**Преимущества:**
- Централизованное оборудование упрощает техническое обслуживание
- Превосходное управление влажностью через центральное осушение
- Энергоэффективность благодаря переменному расходу
- Снижение уровня шума в классах при удаленном оборудовании

**Недостатки:**
- Более высокие первоначальные затраты
- Сложное управление, требующее обученных операторов
- Ограничения минимального расхода могут ограничить снижение производительности
- Требования к пространству для воздуховодов

**Лучшее применение:** Крупные школы (40+ классов), многоэтажные здания, влажный климат

### Системы приточного воздуха (DOAS) с активными балками

**Преимущества:**
- Отделение вентиляции от тепловых нагрузок
- Отличное управление влажностью
- Сокращение воздуховодов по сравнению с полностью воздушными системами VAV
- Потенциал рекуперации энергии

**Недостатки:**
- Более высокие первоначальные затраты
- Требует понимания взаимодействия систем
- Ограниченное ознакомление подрядчиков в некоторых регионах
- Требования к дренажным трубопроводам конденсата на активных балках

**Лучшее применение:** Высокопроизводительные школы, жарко-влажный климат, герметичные здания

### Установки кровельные (RTU)

**Преимущества:**
- Самые низкие первоначальные затраты для одноэтажного строительства
- Простая замена и техническое обслуживание
- Доступ к оборудованию с крыши
- Возможность использования экономайзера в подходящих климатических условиях

**Недостатки:**
- Ограниченное управление зонами без обширных модификаций воздуховодов
- Воздействие наружного оборудования на погодные условия
- Получение энергоэффективности требует премиальных установок
- Проблемы с шумом при размещении над занятыми помещениями

**Лучшее применение:** Одноэтажные школы, проекты реновации, районы с ограниченным бюджетом

## Рекомендации по проектированию HVAC спортзалов

Спортзалы представляют значительные проблемы из-за высоких потолков (6-9 м), широко варьирующейся численности (0-500+ человек) и внутренних теплозакладок от освещения и деятельности.

### Вентиляция и распределение воздуха

Проектируйте наружный воздух для пиковой численности (20 CFM/человек + 0,65 CFM/м²), но внедряйте спросовую вентиляцию (DCV) с использованием датчиков CO₂ для снижения вентиляции в периоды низкой численности, такие как занятия физкультурой с 30 учащимися.

Распределение воздуха с высокой скоростью с использованием диффузоров сопловидного типа обеспечивает дальность выброса 12-18 м, требуемую для доставки воздуха по периметру. Разность температур подаваемого воздуха 8-11°C приемлема при высоких высотах смешивания. Располагайте диффузоры подачи во избежание прямого потока в решетки возврата/вытяжки и предотвращения сквозняков на местах для зрителей.

### Теплозакладки отопления и охлаждения

Теплозакладки отопления спортзалов определяются потерями через ограждающие конструкции и инфильтрацией из-за большого объема и часто минимальных требований к теплоизоляции. Агрегатные обогреватели или только обогревающие RTU эффективно обслуживают зоны по периметру.

Теплозакладки охлаждения варьируются значительно в зависимости от численности. Спортзал площадью 465 м² генерирует примерно:
- Без людей: 17,6 кВт (ограждающие конструкции, освещение)
- 30 учащихся: 26,4 кВт (добавляет ~0,3 кВт на человека)
- 300 зрителей: 52,8 кВт

Двухступенчатое охлаждение или оборудование переменной мощности предотвращает частые циклы включения-выключения при условиях низкой нагрузки.

## Вытяжка столовой и кухни

Школьные столовые сочетают HVAC столовой с требованиями вытяжки коммерческой кухни.

### Проектирование столовой

Столовые требуют 7,5 CFM/человек + 0,18 CFM/м² наружного воздуха согласно ASHRAE 62.1. Высокая плотность людей (1-1,4 м²/человек) во время обеда требует надежной вентиляции. Рассчитывайте для одновременной численности вместимости столовой, а не численности школы.

Обеспечьте положительное давление (+5-12 Па) относительно кухни для предотвращения миграции запахов в столовую. Воздушные завесы у кухонных линий раздачи снижают передачу, но не исключают необходимость в управлении давлением.

### Требования к вытяжке кухни

Вытяжные колпаки кухни должны соответствовать требованиям IMC и ASHRAE 154. Колпаки типа I, обслуживающие приборы, производящие жиры, требуют:

- Расходы вытяжки: 150-250 м³/ч на линейный метр для настенных навесных колпаков
- Минимальное перекрытие 45 см за пределами контура прибора
- Утвержденные UL жировые фильтры
- Подача компенсационного воздуха (70-80% расхода вытяжки минимум)

Колпаки типа II для печей и пароварок требуют 75-125 м³/ч на линейный метр.

Системы компенсационного воздуха должны быть нагреты в зимний период для предотвращения экстремальной отрицательной герметизации и дискомфорта. Прямонагревные установки компенсационного воздуха обеспечивают КПД 80-93% и исключают необходимость в отдельном оборудовании отопления.

### Баланс вытяжки и компенсационного воздуха

Кухонная вытяжка создает значительное отрицательное давление, если компенсационный воздух не подается. Колпак длиной 1,8 м над грилями и фритюрницами с расходом вытяжки 945 м³/ч требует примерно 756 м³/ч компенсационного воздуха для предотвращения:

- Затруднений при открывании дверей
- Инфильтрации некондиционированного воздуха
- Обратного потока из приборов сгорания
- Миграции кондиционированного воздуха из смежных помещений

Блокируйте вентиляторы компенсационного воздуха вентиляторами вытяжки и обеспечьте защиту от замерзания для входов компенсационного воздуха в холодном климате.

## Эксплуатационные стратегии для энергоэффективности

Школы K-12 работают по предсказуемым графикам, обеспечивающим значительную экономию энергии благодаря:

**Ночной режим:** Снизьте вентиляцию до нуля и разрешите температуре отклоняться до 13°C при отоплении/29°C при охлаждении в ночное время, выходные дни и летние каникулы.

**Оптимальный запуск/остановка:** Рассчитайте минимальное время работы оборудования для достижения установленных температур занятого режима в запланированное время начала занятий. Это снижает время работы на 1-3 часа ежедневно.

**Спросовая вентиляция:** Управление вентиляцией на основе CO₂ в спортзалах, столовых и аудиториях снижает наружный воздух при неполной численности, экономя 20-40% энергии вентиляции.

**Координация расписаний:** Группируйте помещения с похожими графиками на общих системах для включения отключения на уровне зон во время планов работы, собраний и экскурсий.

## Акустические соображения

ANSI S12.60 устанавливает максимальные уровни фонового шума NC 35 для классов объемом менее 565 м³. Добивайтесь этого посредством:

- Скорости в воздуховодах, ограниченные 305-455 м/мин в занятых помещениях
- Шумовые заглушители в воздуховодах подачи и возврата
- Виброизоляция всего вращающегося оборудования
- Ограничения скорости в терминалах VAV 240 м/мин при проектном расходе

Располагайте механические помещения и воздухообработчики вдали от классов, требующих низкого окружающего шума. Вентиляторные терминалы VAV создают чрезмерный шум для стандартного применения в классе и должны быть ограничены коридорами и вспомогательными помещениями.

## Техническое обслуживание и доступ к фильтрам

Возможности персонала технического обслуживания школ варьируются широко. Проектируйте с учетом доступности и простоты:

- Располагайте оборудование в выделенных механических помещениях, не над подвесными потолками
- Обеспечьте надлежащий зазор (0,9-1,2 м) вокруг всего оборудования
- Используйте фильтры MERV 8-11 в качестве стандарта с возможностью повышения до MERV 13
- Установите манометры на всех воздухообработчиках для мониторинга перепада давления фильтров
- Минимизируйте специализированные инструменты, требуемые для планового обслуживания

Доступ к фильтрам в занятых помещениях (кассетные доводчики, блочные вентиляторы) не должен требовать перемещения мебели или нарушения работы во время школьных часов.

---

**Связанные темы:**
- [Проектирование HVAC классов](../classrooms-hvac/)
- [Спросовая вентиляция в классах](../demand-controlled-ventilation-classrooms/)
- [Качество воздуха в помещении в школах](../indoor-air-quality-schools/)
- [Спортзалы и бассейны](../gymnasiums-natatoriums/)
- [Школьные столовые](../school-cafeterias/)
