---
title: "Системы HVAC в лекционных залах и аудиториях"
aliases: ["Системы HVAC в лекционных залах и аудиториях"]
linkTitle: "Лекционные залы Аудитории"
description: "Технический анализ проектирования HVAC для лекционных залов и аудиторий с учетом высокой интенсивности занятости, вентиляции многоярусных сидений, акустических ограничений, стратегий вытесняющей вентиляции и управления быстрыми изменениями занятости в соответствии со стандартами ASHRAE."
keywords:
  - HVAC лекционный зал
  - вентиляция аудитории
  - проектирование высокой интенсивности
  - вентиляция многоярусных сидений
  - вытесняющая вентиляция
  - акустическое проектирование HVAC
  - управляемая спросом вентиляция
  - HVAC образовательных учреждений
  - вентиляция сборочных пространств
  - быстрые изменения занятости
weight: 8
date: 2026-01-05
---
Лекционные залы и аудитории представляют уникальные проектные вызовы для систем HVAC, характеризующиеся высокой плотностью занятости, конфигурацией многоярусных сидений, строгими акустическими требованиями и резкими колебаниями занятости. Эти пространства требуют специализированных стратегий распределения воздуха, которые обеспечивают адекватную вентиляцию плотно расположенных людей при одновременном соблюдении акустических критериев, обычно требующих уровня фонового шума NC-30 или ниже.

## Рассмотрение факторов высокой интенсивности занятости

Основная проектная задача в лекционных залах заключается в исключительной плотности люде, которая создает значительные явные и скрытые холодильные нагрузки в сконцентрированных областях.

### Требования по вентиляции согласно ASHRAE 62.1

Стандарт ASHRAE 62.1 устанавливает минимальные скорости вентиляции для сборочных пространств на основе как площади, так и числа людей:

$$V_{oz} = R_p \cdot P_z + R_a \cdot A_z$$

где $V_{oz}$ — требуемое количество наружного воздуха (CFM), $R_p$ — скорость наружного воздуха на человека (CFM/человека), $P_z$ — численность зоны, $R_a$ — скорость наружного воздуха по площади (CFM/м²), и $A_z$ — площадь пола зоны (м²).

Для сборочных пространств ASHRAE 62.1 указывает:

| Тип помещения | $R_p$ (CFM/человека) | $R_a$ (CFM/м²) | Стандартная плотность людей |
|------------|-------------------|-----------------|-------------------------|
| Лекционный зал | 3,5 | 0,65 | 7 человек/м² |
| Аудитория | 2,4 | 0,65 | 16 человек/м² |

Лекционный зал на 300 мест (примерно 370 м²) требует:

$$V_{oz} = 3,5 \times 300 + 0,65 \times 370 = 1,050 + 240 = 1,290 \text{ CFM (2,190 м³/ч)}$$

Это представляет 4,3 CFM/человека в среднем, но фактическое проектирование должно учитывать неравномерное распределение людей.

### Анализ тепловой нагрузки

Пиковые холодильные нагрузки в лекционных залах значительно превышают типичные образовательные пространства из-за высокой плотности людей:

**Явное тепло от люде:**
$$q_s = N \cdot SHG$$

где $N$ — количество людей и $SHG$ — явное тепловыделение на человека. Для сидящих слушателей лекций $SHG$ = 116 Вт на человека.

**Скрытое тепло от людей:**
$$q_l = N \cdot LHG$$

где $LHG$ — скрытое тепловыделение, примерно 93 Вт на человека для сидячей деятельности.

Для лекционного зала на 300 человек:
- Явная нагрузка: 300 × 116 = 34,800 Вт (9,9 кВт)
- Скрытая нагрузка: 300 × 93 = 27,900 Вт (7,9 кВт)
- Общая нагрузка от людей: 62,700 Вт (17,9 кВт)

Дополнительные нагрузки от освещения, оборудования, ограждающей конструкции и солнечных прибытков обычно добавляют 30-50% к нагрузке, создаваемой людьми, что приводит к общим требованиям охлаждения 23-27 кВт для этого примера.

## Проблемы вентиляции многоярусных сидений

Геометрия многоярусных сидений создает вертикальную стратификацию температуры и препятствия воздушному потоку, требующие специализированных стратегий распределения.

### Эффекты тепловой стратификации

Естественная конвекция от сидящих людей генерирует тепловые шлейфы с восходящими скоростями 0,25-0,5 м/с. В многоярусных сиденьях эти шлейфы накапливаются вертикально, создавая градиенты температуры от 1,7 до 2,8°C от передних к задним рядам.

Скорость потока, вызванная выплывчестью, может быть оценена:

$$v = \sqrt{2 \cdot g \cdot \Delta T \cdot h / T_{avg}}$$

где $g$ — ускорение свободного падения (9,81 м/с²), $\Delta T$ — разность температур (°C), $h$ — вертикальная высота (м), и $T_{avg}$ — средняя абсолютная температура (К).

Для разности температур 2,2°C над высотой 3 м:

$$v = \sqrt{2 \times 9,81 \times 2,2 \times 3 / 293} = 0,68 \text{ м/с} = 41 \text{ м/мин}$$

Эта естественная конвекция должна управляться через надлежащее размещение подающего воздуха и контроль скорости.

### Стратегии распределения воздуха для многоярусных сидений

Три основных подхода решают проблемы вентиляции многоярусных сидений:

**Подача воздуха с пола/под сиденьями**
Воздух, подаваемый через диффузоры на уровне пола или регистры, установленные на сиденьях, поступает непосредственно в дыхательную зону. Этот подход обеспечивает:
- Температура подачи воздуха: 17-19°C
- Скорости подачи: 0,13-0,25 м/с на выходе
- Эффективность вентиляции: 1,2-1,4

Требуемый поток подаваемого воздуха:

$$\dot{V}_s = \frac{q_s}{1.2 \cdot (T_{room} - T_{supply})}$$

Для явной нагрузки 34,800 Вт с температурной разностью 5,6°C:

$$\dot{V}_s = \frac{34,800}{1.2 \times 5.6} = 5,179 \text{ м³/ч}$$

**Вытесняющая вентиляция со стен боков**
Низкоскоростной воздух, подаваемый на уровне пола из периферийных мест, перемещается вверх естественной конвекцией. Эта система требует:
- Температура подачи воздуха: 18-20°C (1-3°C ниже установки помещения)
- Скорости подачи: <0,25 м/с
- Большая площадь диффузора: 0,09-0,19 м² на 50 CFM (85 м³/ч)

**Верхние смешивающие системы**
Традиционные потолочные диффузоры с более высокой скоростью обеспечивают полное смешивание воздуха, но требуют:
- Температура подачи воздуха: 13-16°C
- Скорости подачи: 1,5-2,5 м/с на диффузоре
- Тщательное наведение для предотвращения сквозняков на верхних рядах

## Анализ вытесняющей вентиляции

Вытесняющая вентиляция обеспечивает лучшую эффективность вентиляции и акустические преимущества, идеальные для лекционных залов при надлежащем проектировании.

### Принципы работы

Вытесняющая вентиляция использует силы выплывчести для установления восходящего воздушного потока, управляемого источниками тепла (людьми, оборудованием). Холодный подаваемый воздух распространяется по полу, нагревается и поднимается через занятую зону перед выходом на уровне потолка.

Высота стратификации $h_s$, где начинаются смешанные условия, может быть оценена:

$$h_s = 0.67 \cdot \left(\frac{\dot{Q}}{A \cdot \rho \cdot c_p \cdot (T_{exhaust} - T_{supply})}\right)^{0.4}$$

где $\dot{Q}$ — общее тепловыделение (кВт), $A$ — площадь пола (м²), и температуры в °C.

Для нашего лекционного зала на 300 человек с нагрузкой 17,9 кВт, площадью 370 м² и повышением температуры 4,4°C:

$$h_s = 0.67 \cdot \left(\frac{17.9}{370 \times 1.2 \times 4.4}\right)^{0.4} = 0.67 \times 1.89^{0.4} = 0.95 \text{ м}$$

Это указывает на хорошо стратифицированные условия с холодным воздухом, поддерживаемым в занятой зоне ниже 2-2,1 м.

### Требования проектирования для систем вытеснения

Успешная вытесняющая вентиляция в лекционных залах требует:

1. **Адекватная площадь подачи воздуха**: Минимум 0,014 м² на CFM (0,14 м² на м³/ч) для поддержания скорости ниже 0,25 м/с
2. **Контролируемая температурная разность**: Подаваемый воздух на 1,1-2,8°C ниже установки помещения
3. **Периферийное размещение**: Боковые стены или диффузоры на уровне пола вокруг периметра помещения
4. **Достаточная высота потолка**: Минимум 3 м для размещения слоя стратификации
5. **Выпуск на высоком уровне**: Возвратные/вытяжные решетки на уровне потолка для удаления стратифицированного теплого воздуха

Эффективность вентиляции для систем вытеснения варьируется от 1,2 до 1,4, означая, что наружные скорости вентиляции можно уменьшить по сравнению с верхними смешивающими системами при сохранении эквивалентного качества воздуха в дыхательной зоне.

## Требования акустического проектирования

Лекционные залы требуют исключительно тихих систем HVAC для поддержки разборчивости речи и минимизации требований к усилению преподавателя.

### Критерии NC для сборочных пространств

Практика ASHRAE и акустического проектирования устанавливают пределы критериев шума (NC) на основе использования пространства:

| Тип помещения | Критерий NC | Максимальный уровень звука (дБА) |
|------------|--------------|---------------------------|
| Концертный зал | NC-20 | 30 дБА |
| Лекционный зал | NC-30 | 40 дБА |
| Большая аудитория | NC-35 | 45 дБА |
| Многоцелевое сборочное | NC-40 | 50 дБА |

Достижение NC-30 требует комплексного акустического проектирования, адресующего:

**Пределы скорости в воздуховодах:**
- Основные воздуховоды: максимум 6-9 м/с
- Ветвевые воздуховоды: максимум 4-6 м/с
- Конечные ветви: максимум 2-3 м/с

**Шум диффузоров:**
Максимальные значения NC при номинальном расходе воздуха должны быть NC-25 или ниже, обеспечивая запас 5 дБ ниже критерия помещения.

**Изоляция оборудования:**
Блоки обработки воздуха должны быть расположены удаленно от лекционных залов с:
- Минимум 15 м разделения, или
- Размещение в механическом перекрытии/подвале, и
- Системы виброизоляции с эффективностью 95% и выше

## Управление быстрыми изменениями занятости

Лекционные залы испытывают изменения занятости с 0 до 100% в течение минут, требуя отзывчивых стратегий управления HVAC.

### Управляемая спросом вентиляция (DCV)

Системы DCV модулируют вентиляцию наружного воздуха на основе датчиков реального времени занятости. DCV на основе CO₂ управляет заслонками наружного воздуха для поддержания концентраций CO₂ ниже 1000 ppm:

$$\dot{V}_{OA} = \frac{N \cdot G}{(\mathrm{CO}_2^{room} - \mathrm{CO}_2^{outdoor}) \cdot 10^6}$$

где $N$ — количество людей, $G$ — скорость образования CO₂ (0,005 CFM/человека типичной), и концентрации CO₂ в ppm.

Для 300 людей поддерживающих 1000 ppm с наружным CO₂ 400 ppm:

$$\dot{V}_{OA} = \frac{300 \times 0.005}{(1000 - 400) \times 10^{-6}} = 1,290 \text{ CFM (2,190 м³/ч)}$$

### Кондиционирование перед занятостью

Эффективные стратегии включают:

**Запланированное предварительное охлаждение:** Начните кондиционирование помещения за 20-30 минут до запланированной занятости для:
- Снижения температуры помещения на 1,1-1,7°C ниже установки
- Промывки помещения наружным воздухом при максимальной скорости вентиляции
- Накопления тепловой емкости в строительной массе

**Предсказание занятости:** Продвинутые системы используют:
- Массивы дверных датчиков для обнаружения раннего прибытия
- Исторические схемы занятости для предсказующего управления
- Интеграцию системы управления зданием с расписаниями занятий

**Переменный объемный воздуховод (VAV) ответ:** Правильно размерные системы VAV могут увеличить воздушный поток с минимума (не занято) до максимума (полная занятость) в 5-10 минут, совпадая с типичными скоростями заполнения.

Коэффициент снижения VAV для лекционных залов должен быть спроектирован как 4:1 или 5:1, позволяя:
- Минимальный воздушный поток: 20-25% от проектного (вентиляция при отсутствии людей)
- Максимальный воздушный поток: 100% от проектного (охлаждение и вентиляция при полной занятости)

Эта операционная гибкость снижает потребление энергии в периоды отсутствия людей при сохранении комфорта во время быстрого увеличения занятости, характерного для академического расписания.

## Интеграция с системами здания

Успешное проектирование HVAC лекционного зала требует координации с:

- **Управление освещением:** Затемнение и планирование для снижения холодильных нагрузок
- **Аудиовизуальные системы:** Оценка тепловыделения оборудования и точечное охлаждение
- **Управление зданием:** Интеграция расписаний занятий с установками HVAC
- **Пожарная/спасательная безопасность:** Координация дымоудаления с системами обработки воздуха
- **Архитектурная акустика:** Координация шумового бюджета HVAC с выбором отделки помещения

Эти системы работают вместе для создания учебных сред, поддерживающих образовательную миссию посредством превосходного теплового комфорта, качества воздуха в помещении и акустических характеристик при минимизации потребления энергии и операционных затрат.
