---
title: "Проектирование HVAC для аудиторий с высокой плотностью посещаемости"
aliases: ["Проектирование HVAC для аудиторий с высокой плотностью посещаемости"]
description: "Инженерные принципы проектирования систем HVAC в помещениях образовательного назначения с высокой плотностью занятости, включая расчеты вентиляции, управление пиковыми нагрузками и контроль CO2 согласно ASHRAE 62.1."
date: 2025-01-05
weight: 1
keywords:
  - вентиляция при высокой плотности посещаемости
  - HVAC для аудиторий
  - проектирование помещений с массовым скоплением людей
  - контроль CO2 в аудиториях
  - управление пиковыми нагрузками
  - коэффициенты разнородности HVAC
  - ASHRAE 62.1 для помещений массового скопления
  - вентиляция с управлением по спросу
---

## Обзор

Помещения образовательного назначения с высокой плотностью посещаемости, такие как аудитории и залы, создают уникальные проблемы для проектирования HVAC вследствие сосредоточенного тепловыделения от людей, повышенного выделения CO2 и прерывистого режима использования помещения. Надлежащее проектирование системы требует точных расчетов нагрузок, соответствующих норм вентиляции и стратегий управления пиковыми спросами при одновременном поддержании приемлемого качества воздуха в помещении.

## Плотность посещаемости и влияние на нагрузки

**Типовые значения плотности посещаемости:**

| Тип помещения | Плотность посещаемости | Площадь на одного человека |
|------------|------------------|-----------------|
| Аудитория (зафиксированные места) | 1 человек / 0,56–0,74 м² | 0,56–0,74 м² / человек |
| Концертный зал (театральные места) | 1 человек / 0,46–0,65 м² | 0,46–0,65 м² / человек |
| Зал для собраний (стоячие места) | 1 человек / 0,28–0,46 м² | 0,28–0,46 м² / человек |
| Многофункциональное помещение | 1 человек / 0,93–1,39 м² | 0,93–1,39 м² / человек |

Тепловыделение от людей при малоподвижной деятельности составляет примерно 73 Вт на человека, при этом скрытое тепловыделение добавляет еще примерно 59 Вт на человека при температуре 24°C и относительной влажности 50%.

**Расчет общей тепловой нагрузки от людей:**

$$Q_{occupants} = N \times (q_s + q_l)$$

Где:
- $Q_{occupants}$ = общее тепловыделение от людей (Вт)
- $N$ = количество людей
- $q_s$ = явное тепловыделение на человека (73 Вт)
- $q_l$ = скрытое тепловыделение на человека (59 Вт)

Для аудитории на 300 мест:

$$Q_{occupants} = 300 \times (73 + 59) = 39,600 \text{ Вт}$$

Это представляет охлаждающую нагрузку примерно 39,6 кВт исключительно от людей.

## Требования по вентиляции согласно ASHRAE 62.1

Стандарт ASHRAE 62.1 определяет минимальные расходы наружного воздуха для помещений массового скопления людей на основе плотности посещаемости и площади пола. Для аудиторий и концертных залов стандарт классифицирует такие помещения как "Assembly Spaces" (помещения массового скопления).

**Процедура определения расхода вентиляции ASHRAE 62.1:**

$$V_{bz} = R_p \times P_z + R_a \times A_z$$

Где:
- $V_{bz}$ = расход наружного воздуха в дыхательной зоне (м³/ч)
- $R_p$ = норма наружного воздуха на человека (м³/(ч·чел))
- $P_z$ = количество людей в зоне
- $R_a$ = норма наружного воздуха на площадь (м³/(ч·м²))
- $A_z$ = площадь пола зоны (м²)

**Стандартные значения для помещений массового скопления:**
- $R_p$ = 2,36 м³/(ч·чел) (учебная аудитория)
- $R_p$ = 2,36 м³/(ч·чел) (зона просмотра/концертного зала)
- $R_a$ = 0,645 м³/(ч·м²)

Для аудитории площадью 465 м² со 300 людьми:

$$V_{bz} = (2,36 \times 300) + (0,645 \times 465) = 708 + 300 = 1,008 \text{ м³/ч}$$

## Выделение и контроль CO2

Дыхание человека выделяет примерно 0,17–0,23 м³/ч CO2 при малоподвижной деятельности. В помещениях с высокой плотностью посещаемости это может быстро повысить концентрацию CO2 в помещении выше приемлемых уровней.

**Установившаяся концентрация CO2:**

$$C_s = C_o + \frac{N \times G}{Q_{oa}}$$

Где:
- $C_s$ = установившаяся концентрация CO2 в помещении (ppm)
- $C_o$ = концентрация CO2 на улице (обычно 400–450 ppm)
- $N$ = количество людей
- $G$ = норма выделения CO2 на человека (0,20 м³/ч или 583 мл/мин)
- $Q_{oa}$ = расход наружного воздуха для вентиляции (м³/ч)

Для поддержания CO2 в помещении ниже 1000 ppm при наружном воздухе 400 ppm:

$$Q_{oa} = \frac{N \times G}{(C_s - C_o)}$$

Для 300 людей:

$$Q_{oa} = \frac{300 \times 0,20}{(1000 - 400)} = 0,1 \text{ м³/ч на ppm} \approx 100 \text{ м³/ч}$$

Этот расчет демонстрирует, что контроль CO2 часто определяет требования к вентиляции выше минимальных значений ASHRAE 62.1 в помещениях с высокой плотностью посещаемости.

## Управление пиковыми нагрузками

Помещения с высокой плотностью посещаемости испытывают значительные колебания нагрузок между занятыми и пустыми периодами. Эффективное проектирование включает коэффициенты разнородности и стратегии управления для оптимизации энергопотребления.

**Применение коэффициента разнородности:**

$$Q_{design} = Q_{peak} \times DF$$

Где:
- $Q_{design}$ = расчетная охлаждающая нагрузка
- $Q_{peak}$ = рассчитанная пиковая нагрузка при предположении 100% посещаемости
- $DF$ = коэффициент разнородности (обычно 0,85–0,95 для плановых занятий)

**Компоненты нагрузки:**
1. **Нагрузки от людей** (очень переменные, 0–100% колебания)
2. **Нагрузки от освещения** (предсказуемые, контролируемые расписанием)
3. **Нагрузки от огораждающих конструкций** (относительно постоянные)
4. **Нагрузки от оборудования** (системы АВ, обычно постоянные при использовании)

## Стратегии проектирования систем

**Распределение воздуха под полом (UFAD):**

Системы UFAD обеспечивают эффективную вентиляцию в аудиториях путем подачи наружного воздуха непосредственно в дыхательную зону. Температура подаваемого воздуха 17–18°C создает стратификацию, снижая охлаждающую нагрузку верхней пустой зоны.

**Расчет расхода подаваемого воздуха:**

$$Q_{sa} = \frac{Q_{sensible}}{1,2 \times \Delta T}$$

Где:
- $Q_{sa}$ = расход подаваемого воздуха (м³/ч)
- $Q_{sensible}$ = явная охлаждающая нагрузка (Вт)
- $\Delta T$ = разница температур между воздухом в помещении и подаваемым воздухом (°C)

**Вентиляция с управлением по спросу (DCV):**

Системы DCV модулируют поступление наружного воздуха на основе измеренных концентраций CO2 или датчиков присутствия. Этот подход значительно снижает потребление энергии в периоды частичной посещаемости.

$$Q_{oa,DCV} = Q_{oa,min} + \frac{(C_{measured} - C_{setpoint,low})}{(C_{setpoint,high} - C_{setpoint,low})} \times (Q_{oa,max} - Q_{oa,min})$$

Типовые уставки:
- $C_{setpoint,low}$ = 800 ppm (минимальная вентиляция)
- $C_{setpoint,high}$ = 1000 ppm (максимальная вентиляция)

## Акустические соображения

Помещения с высокой плотностью посещаемости требуют низкого фонового шума для разборчивости речи. Целевые показатели проектирования включают:

- **NC 25–30** для аудиторий
- **NC 20–25** для концертных залов с усиленным звуком
- Максимальная скорость воздуха у диффузоров: 2,0–2,5 м/с
- Ограничения скорости воздуха в воздуховодах: 7,5–10,0 м/с в занятых помещениях

Распределение воздуха с низкой скоростью (0,3–0,5 воздухообмена в минуту) снижает шум при поддержании надлежащей вентиляции.

## Интенсивная вентиляция после освобождения помещения

Циклы вентиляции после освобождения помещения удаляют накопленный CO2 и загрязнители. Интенсивность вентиляции 3–4 воздухообмена в час в течение 30–45 минут после окончания занятий восстанавливает исходные условия.

$$t_{purge} = \frac{\ln(\frac{C_{initial} - C_{outdoor}}{C_{final} - C_{outdoor}})}{-ACH}$$

Где:
- $t_{purge}$ = время вентиляции (часы)
- $ACH$ = кратность воздухообмена в час во время вентиляции
- $C_{initial}$ = концентрация CO2 в конце занятий
- $C_{final}$ = целевая концентрация CO2

## Управление тепловой стратификацией

Высоты потолков 3,7–6,1 м в аудиториях создают тепловую стратификацию. Вентиляторы для смешивания воздуха или надлежащим образом спроектированные системы воздухозабора предотвращают чрезмерные вертикальные градиенты температуры, превышающие 3–5°C на 3 м высоты.

## Заключение

Проектирование HVAC для помещений с высокой плотностью посещаемости требует интеграции расчетов норм вентиляции, анализа выделения CO2, управления пиковыми нагрузками и коэффициентами разнородности. Системы должны обеспечивать надлежащий расход наружного воздуха в соответствии с ASHRAE 62.1 при одновременном эффективном управлении прерывистыми нагрузками. Вентиляция с управлением по спросу, соответствующие коэффициенты разнородности и интенсивная вентиляция после освобождения помещения оптимизируют как качество воздуха в помещении, так и энергоэффективность в аудиториях и концертных залах.
