---
title: "Системы HVAC портативных классных комнат: проектирование и решения для качества внутреннего воздуха"
aliases: ["Системы HVAC портативных классных комнат: проектирование и решения для качества внутреннего воздуха"]
description: "Технический справочник по проектированию HVAC для портативных классных комнат, включая автономные системы, проблемы вентиляции, контроль влажности и стратегии качества внутреннего воздуха для модульных образовательных зданий в соответствии с ASHRAE 62.1."
keywords: ["HVAC портативных классных комнат", "вентиляция модульных зданий", "автономные блоки HVAC", "качество воздуха в классе", "ASHRAE 62.1 портативные здания", "контроль влажности модульной", "компактные кровельные блоки", "вентиляция временных классных комнат"]
tags: ["HVAC портативных классных комнат", "вентиляция модульных зданий", "автономные блоки HVAC", "качество воздуха в классе", "ASHRAE 62.1 портативные здания", "контроль влажности модульной", "компактные кровельные блоки", "вентиляция временных классных комнат"]
weight: 9
---
Портативные классные комнаты представляют особые проблемы HVAC из-за модульной конструкции, ограниченного пространства для механических систем и часто временного статуса установки. Эти конструкции требуют самостоятельных решений климат-контроля, которые обеспечивают адекватную вентиляцию, предотвращают проникновение влаги и поддерживают качество внутреннего воздуха при независимой работе от основной инфраструктуры кампуса.

## Проектирование автономной системы

Портативные классные комнаты опираются на автономное оборудование HVAC, которое интегрирует отопление, охлаждение и вентиляцию в компактные пакеты. Ограниченный конверт и структурные ограничения модульной конструкции определяют специфические системные архитектуры.

### Компактные кровельные блоки

Кровельные блоки (RTUs), установленные непосредственно над занятым пространством, обеспечивают наиболее распространённое решение для климат-контроля портативных классных комнат. Эти автономные системы исключают необходимость отдельных конденсаторных блоков и обширной сети воздуховодов.

**Типичные характеристики RTU для стандартной портативной классной комнаты:**

| Параметр | Значение | Основание |
|-----------|----------|----------|
| Холодопроизводительность | 10,5–17,6 кВт | 25–30 человек на 27,9 м² |
| Теплопроизводительность | 17,6–29,3 кВт | Разница проектной температуры 33–39 °C |
| Забор наружного воздуха | 212–354 CFM (360–600 м³/ч) | 7,08 CFM/человека согласно ASHRAE 62.1 |
| Расход воздуха подачи | 565–943 CFM (960–1600 м³/ч) | 113 CFM/кВт охлаждения номинально |

Кровельная конструкция должна выдерживать вес блока 180–270 кг плюс снеговые и ветровые нагрузки. Конструкционное усиление обычно требует стального каркаса, установленного во время производства.

### Настенные и бесканальные системы

Альтернативные конфигурации включают настенные компактные кондиционеры (PTACs) или бесканальные мини-сплит системы. Эти решения исключают крышные проникновения, но создают отчётливые проблемы:

**Настенные блоки:**
- Ограниченная теплопроизводительность (обычно 2,6–4,4 кВт электрического сопротивления)
- Недостаточны для климатов с проектной температурой ниже −6 °C
- Сложность обеспечения требуемой нормами вентиляции наружным воздухом
- Могут требовать дополнительного электрического или гидравлического отопления

**Бесканальные мини-сплит системы:**
- Наружный конденсаторный блок требует установки на грунт или настенного кронштейна
- Проникновения холодильных линий через конверт нарушают воздушный барьер
- Внутренний воздухообрабатывающий агрегат обеспечивает минимальное введение наружного воздуха
- Требуют отдельной вентиляционной системы для соответствия ASHRAE 62.1

### Интеграция вентиляции

Автономные системы должны механически вводить наружный воздух для удовлетворения требований вентиляции ASHRAE 62.1. Стандарт 62.1 предусматривает 3,77 CFM/человека плюс 0,013 CFM/м² для образовательных помещений, при этом типичная портативная классная комната требует 212–283 CFM наружного воздуха для 25–30 человек.

RTUs вводят наружный воздух посредством:
1. **Фиксированного регулируемого отверстия** (минимальная позиция 15–25% общего расхода воздуха)
2. **Модулирующей заслонки с управлением по CO₂** (управляемая по спросу вентиляция)
3. **Вентилятора с рекуперацией энергии** (снижает нагрузку отопления/охлаждения на наружный воздух)

Системы без адекватного обеспечения наружным воздухом создают проблемы качества воздуха, включая повышенные концентрации CO₂ (>1000 ppm), накопление биоэффлювиев и потенциальный рост плесени от влагообразования занимающими помещение людьми.

## Проблемы вентиляции

Герметизированный конверт и ограниченный объём портативных конструкций усугубляют требования вентиляции. Портативная классная комната площадью 89,3 м² с потолком высотой 2,4 м содержит только 214 м³ воздуха, требуя полного воздухообмена каждые 6–10 минут при минимальных нормативных скоростях вентиляции.

### Инфильтрация через конверт

Модульная конструкция создаёт многочисленные пути утечки воздуха:
- Соединения пол-стена в месте соединения модулей (материнская стена)
- Периметры окон и дверей со сжатыми уплотнителями
- Электрические и сантехнические проникновения через пол и стены
- Кровельный бордюр оборудования HVAC и соединения воздуховодов

Инфильтрация, измеренная при 0,25–0,50 воздухообменах в час (ACH), вводит неконтролируемый наружный воздух, который обходит фильтрацию и управление влажностью. При давлении 50 Па плохо герметизированные портативные помещения показывают 3–7 ACH₅₀, в сравнении с 1–3 ACH₅₀ для герметичной конструкции.

### Соотношения давления

Системы вентиляции только с подачей создают отрицательное давление, которое увеличивает инфильтрацию и может втягивать влагу в полости стен. Надлежащее системное проектирование поддерживает лёгкое положительное давление (2–5 Па) относительно наружной среды посредством:

- Расход подаваемого воздуха превышает вытяжку на 24–47 CFM (40–80 м³/ч)
- Вытяжка ограничена только ванными/складскими помещениями
- Забор наружного воздуха надлежащего размера и управляемый
- Путь возврата воздуха не перекрыт мебелью или перегородками

### Эксплуатация в холодном климате

Введение наружного воздуха в сезон отопления создаёт специфические проблемы:

**Температурная стратификация:** Холодный воздух подачи с кровельного блока падает непосредственно в занятую зону перед адекватным перемешиванием. Температура воздуха нагнетания ниже 35 °C вызывает дискомфорт. Решение требует воздуховода подачи с надлежащим выбором диффузора или мощности нагревательной катушки, достаточной для температуры нагнетания 40–43 °C.

**Защита от замерзания:** Заслонки наружного воздуха, которые могут открыться в отказ при остановке блока, допускают повреждение катушек замораживающимся воздухом. Требует отказоустойчивых пружинных возвратных приводов заслонок и датчиков низкого предела температуры, которые отключают блок ниже −1,7 °C температуры воздуха подачи.

**Управление влажностью:** Наружный воздух при −18 °C и 70% ОВ содержит 0,000136 кг влаги/кг сухого воздуха. После нагрева до 21 °C, относительная влажность падает до 4%, создавая сухие условия, которые раздражают слизистые оболочки. Увлажнение обычно непрактично в портативных помещениях из-за ограничений пространства и требований к энергии.

## Контроль влажности

Ограниченная тепловая масса и высокое отношение площади поверхности к объёму портативных классных комнат создают проблемы управления влагой, необычные в постоянной конструкции.

### Риск конденсации

Образование влаги в помещении от 25–30 человек производит 1,9–2,6 л водяного пара в день посредством дыхания и потоотделения. Эта влага накапливается на холодных поверхностях, когда внутренняя точка росы превышает температуру поверхности.

**Критические поверхности:**
- Однослойные стеклопакеты (температура поверхности на 6–11 °C выше наружной температуры)
- Углы наружных стен с тепловыми мостиками
- Диффузеры воздуха подачи во время охлаждения
- Периметр пола в неутеплённом основании

Двухслойные низкоэмиссионные стеклопакеты с теплоёмкими спейсерами повышают температуру внутренней поверхности на 8–14 °C выше наружных условий, значительно снижая риск конденсации.

### Стратегия пароизоляции

Производство в заводских условиях обычно включает полиэтиленовый пароизолятор на внутренней грани наружных стен. Этот узел предотвращает внутренний диффузионный перенос влаги во время сезона охлаждения, но может задерживать производственную влагу или вызванную утечкой влагу в полости стены.

Надлежащее управление влагой требует:
1. Непрерывного воздушного барьера при всех проникновениях конверта
2. Пароизолятора на тёплой стороне изоляции (внутри в отопительных климатах)
3. Паропроницаемой наружной отделки для обеспечения сушки наружу
4. Избежания двойных пароизоляторов (внутренняя полиэтилен плюс наружная виниловая)

### Вентиляция подпола

Портативные классные комнаты на фундаментах на столбах создают закрытое подпольное пространство под полом. Без вентиляции это пространство накапливает влагу от испарения грунта, что приводит к росту плесени на балках пола и изоляции.

Требуемые положения:
- Вентиляционные отверстия в юбке фундамента, обеспечивающие 0,093 м² на 13,9 м² площади пола (или 1/1500 с пароизолятором грунта)
- Перекрёстная вентиляция с вентиляционными отверстиями на противоположных сторонах
- Пароизолятор грунта (полиэтилен толщиной 0,15 мм) на 100% подпольного пространства
- Изоляция, установленная в контакте с настилом пола (не свисающая свободно)

## Стратегии качества внутреннего воздуха

Портативные классные комнаты последовательно демонстрируют проблемы качества воздуха, включая повышенный CO₂, выщелачивание формальдегида из композитных материалов и накопление твёрдых частиц. Решение требует как контроля источников, так и вентиляции.

### Мониторинг и контроль CO₂

Занятые классные комнаты без адекватной вентиляции достигают 1500–2500 ppm CO₂, хорошо выше руководящего принципа ASHRAE 62.1 в 1000 ppm выше наружной концентрации (приблизительно 1400 ppm всего). Повышенный CO₂ коррелирует с снижением когнитивной функции и увеличением уровня отсутствия.

Управляемая по спросу вентиляция с использованием датчиков CO₂ модулирует забор наружного воздуха для поддержания уставки 1000–1200 ppm. Этот подход обеспечивает адекватную вентиляцию во время занятости, снижая энергию отопления/охлаждения при низкой заполняемости.

Требования к размещению датчиков:
- Место возврата воздуха или репрезентативная зона дыхания (1,2–1,5 м над полом)
- Минимум 0,9 м от дверей или открываемых окон
- Защищено от прямого воздействия воздуха подачи
- Проверка калибровки ежегодно

### Фильтрация

Стандартные установки RTU используют фильтры MERV 8, которые улавливают только 20–35% частиц в диапазоне 1,0–3,0 микрон. Обновление до фильтров MERV 11–13 улучшает улавливание частиц до 65–90%, но увеличивает перепад давления с 75 Па до 180–240 Па.

Обновление фильтра требует проверки того, что:
- Вентилятор подачи может преодолеть увеличенный перепад давления без чрезмерного потребления тока
- Корпус имеет глубину для размещения более толстого гофрированного носителя (10–15 см против 2,5–5 см)
- Направляющие фильтра предотвращают обход вокруг краёв фильтра

### Контроль источников

Новые портативные классные комнаты выделяют формальдегид и летучие органические соединения (VOCs) из композитных деревянных изделий, клеёв и виниловых полов. Концентрации достигают пика через 1–3 месяца после производства и снижаются в течение 6–12 месяцев.

Стратегии смягчения:
- Предварительная продувка перед занятостью на 100% наружном воздухе в течение 72+ часов
- Спецификация низкоэмиссионных материалов (соответствующие CARB Phase 2 композитные дерево)
- Время установки, допускающее 30–60 дневный период выщелачивания перед занятостью
- Повышенные скорости вентиляции (1,5–2× минимум) в течение первого учебного года

### Доступ для обслуживания

Производительность качества воздуха быстро деградирует без регулярного обслуживания. Расположение портативной классной комнаты на периферии кампуса часто приводит к пренебрежению обслуживанием:

**Критические интервалы обслуживания:**
- Замена фильтра: каждые 3 месяца в сезон занятости
- Очистка катушки: ежегодно перед сезоном охлаждения
- Проверка конденсатного слива: ежемесячно во время работы охлаждения
- Проверка работы заслонки наружного воздуха: начало каждого сезона
- Калибровка термостата: ежегодно

Установление портативных классных комнат как отдельной зоны обслуживания с запланированным техническим обслуживанием предотвращает пренебрежение «с глаз долой, из сердца вон», обычное для временных конструкций.

## Резюме

Системы HVAC портативных классных комнат должны преодолевать ограничения модульной конструкции, ограниченное пространство для оборудования и герметизированные конверты, чтобы обеспечить адекватный климат-контроль и качество внутреннего воздуха. Автономное компактное оборудование с надлежащим размером вентиляции наружным воздухом, внимание к герметизации конверта и контролю влажности, а также систематические программы обслуживания позволяют этим временным конструкциям соответствовать стандартам ASHRAE 62.1 и поддерживать здоровую образовательную среду.
