---
title: "Проектирование HVAC в школьной столовой: вытяжка кухни и климат-контроль обеденной зоны"
aliases: ["Проектирование HVAC в школьной столовой: вытяжка кухни и климат-контроль обеденной зоны"]
description: "Комплексное руководство по системам HVAC в школьных столовых, включая проектирование кухонной вытяжки, требования к подпиточному воздуху, удаление жира, комфорт в обеденной зоне, контроль запахов и соответствие NFPA 96 для учебных заведений."
keywords: ["HVAC школьной столовой", "проектирование кухонной вытяжки", "требования к подпиточному воздуху", "NFPA 96", "системы удаления жира", "вентиляция обеденной зоны", "контроль запахов", "вытяжка Type I", "вентиляция коммерческой кухни", "HVAC учебного заведения"]
tags: ["HVAC школьной столовой", "проектирование кухонной вытяжки", "требования к подпиточному воздуху", "NFPA 96", "системы удаления жира", "вентиляция обеденной зоны", "контроль запахов", "вытяжка Type I", "вентиляция коммерческой кухни", "HVAC учебного заведения"]
weight: 10
---
Школьные столовые создают уникальные проблемы HVAC, требующие интеграции коммерческих систем кухонной вытяжки с комфортной обеденной средой. Проектирование должно уравновешивать интенсивные требования к вентиляции кухни, координацию подпиточного воздуха, удаление жира, ограничение запахов и тепловой комфорт сотен студентов в периоды пиковой нагрузки при приеме пищи.

## Проектирование кухонной вытяжки

Системы кухонной вытяжки в школьных столовых должны соответствовать стандарту NFPA 96 для контроля вентиляции и пожарной безопасности коммерческих кухонь. Тип вытяжки, размер и расход воздуха зависят от теплоотдачи кухонного оборудования и производства жира.

### Вытяжки Type I для паров, загрязненных жиром

Вытяжки Type I захватывают и удаляют пары, загрязненные жиром, от кухонного оборудования. NFPA 96 требует вытяжек Type I над всеми приборами, производящими пары, загрязненные жиром, включая:

- Плиты и гриль-пластины
- Фритюрницы и гриль
- Печи (при использовании для продуктов с высоким содержанием жира)
- Наклоняемые сковороды и паровые котлы (приложения с жиром)

Расходы вытяжного воздуха для вытяжек Type I зависят от стиля вытяжки и режима работы прибора:

| Тип вытяжки | Легкая нагрузка | Средняя нагрузка | Тяжелая нагрузка |
|-----------|------------|-------------|------------|
| Настенный козырек | 6,0 м³/ч на м | 8,9 м³/ч на м | 11,9 м³/ч на м |
| Одиночный островной козырек | 11,9 м³/ч на м | 14,9 м³/ч на м | 17,9 м³/ч на м |
| Двойной островной козырек | 14,9 м³/ч на м | 17,9 м³/ч на м | 20,8 м³/ч на м |

Выступ вытяжки должен выступать как минимум на 15 см за пределы варочной поверхности со всех открытых сторон для обеспечения эффективного захвата. Поддерживайте максимальное расстояние от варочной поверхности до точки захвата вытяжки 3-4,5 м, чтобы предотвратить утечку паров.

### Вытяжки Type II для тепла и пара

Вытяжки Type II удаляют тепло, пар и запахи от оборудования, не производящего жир:

- Посудомоечные машины
- Пароварки и парокамеры
- Варочные аппараты для макаронных изделий и рисоварки

Расходы воздуха вытяжек Type II обычно варьируются от 4,4 до 7,4 м³/ч на погонный метр в зависимости от теплоотдачи оборудования и производства влаги. Вытяжки посудомоечных машин требуют 3,0-4,4 м³/ч на погонный метр с предусмотрением дренажа конденсата пара.

## Требования к подпиточному воздуху

Вытяжные системы создают отрицательное давление, требующее подпиточного воздуха для предотвращения проблем с разрежением здания. NFPA 96 и IMC требуют подпиточного воздуха для балансировки как минимум 80% вытяжки кухни.

### Методы подачи подпиточного воздуха

**Прямонагреваемые установки подпиточного воздуха** обеспечивают наиболее энергоэффективное решение, нагревая приходящий воздух с эффективностью 90-94%. Мощность установки должна соответствовать расходам вытяжки с переразмерением на 10-20% для контроля давления.

**Выделенные воздуховоды подпиточного воздуха** подают кондиционированный воздух непосредственно на кухню или лицевую сторону вытяжки. Скорость подачи воздуха на лицевой стороне вытяжки не должна превышать 6,1 м/с, чтобы не нарушать эффективность захвата.

**Интегрированная система HVAC здания** может обеспечивать подпиточный воздух, если центральная система имеет достаточную мощность. Этот подход требует тщательной координации для поддержания правильного расхода воздуха во всех режимах эксплуатации.

### Контроль температуры подпиточного воздуха

Подавайте подпиточный воздух при температурах, обеспечивающих комфорт на кухне без вызывания дискомфорта рабочих. Рекомендуемые температуры подачи:

- Сезон охлаждения: 18-21°C
- Сезон отопления: 16-18°C (прямая подача на лицевую сторону вытяжки) или 18-21°C (удаленная подача)

Неподогреваемый подпиточный воздух создает тепловой дискомфорт и должен быть исключен в занятых школьных кухнях. Рабочие, подвергающиеся воздействию потоков холодного подпиточного воздуха, испытывают снижение производительности и увеличенные риски безопасности.

## Удаление жира и пожарная защита

NFPA 96 предписывает устройства удаления жира для захвата частиц перед выпуском вытяжки. Пластинчатые фильтры представляют минимально приемлемую технологию удаления жира с эффективностью захвата 60-70%.

### Требования к фильтрам

Установите фильтры для удаления жира, внесенные в список UL, во всех вытяжках Type I со следующими спецификациями:

- Пластинчатые фильтры: минимум 5 см толщины
- Скорость фильтра: 1,27-2,03 м/с на лицевой скорости
- Доступность: Снимаемые без инструментов для чистки
- Дренаж: Желоба для жира с дренажом в сборный контейнер

Фильтры требуют частоты очистки на основе объема готовки. Школьные столовые обычно требуют еженедельной очистки в течение учебного года с ежедневной очисткой в периоды интенсивного использования.

### Интеграция пожаротушения

Установите системы пожаротушения с мокрыми химикатами, соответствующие UL 300, во всех системах вытяжек Type I. Система должна включать:

- Автоматическое обнаружение с плавкими вставками при 177-260°C
- Ручные станции на входах кухни
- Покрытие форсунками внутренней части вытяжки, плены и воздуховода
- Блокировка отключения газа и электрических приборов
- Отключение вентилятора вытяжки при активации

Ежемесячный осмотр и полугодовое профессиональное обслуживание поддерживают готовность системы согласно NFPA 96.

## Комфорт и вентиляция в обеденной зоне

Обеденное пространство требует независимого климат-контроля от кухни для поддержания комфорта в периоды приема пищи, когда 300-500 студентов занимают пространство в течение 30-минутных окон.

### Расходы вентиляции

ASHRAE 62.1 определяет 2,3 м³/ч на человека наружного воздуха для обеденных пространств. Расчеты пиковой занятости определяют общие требования к вентиляции:

**Пример расчета:**
- Вместимость столовой: 400 студентов
- Требуемый наружный воздух: 400 × 2,3 = 920 м³/ч
- Общий подаваемый воздух (10 воздухообменов в час типично): 2700-3400 м³/ч

### Проблемы контроля температуры

Столовые испытывают быстрые колебания занятости от пустого до полной емкости в течение минут. Соображения проектирования включают:

- Расположение термостата вдали от линий обслуживания и дверей кухни
- Зонирование для разделения обеденной зоны от линии обслуживания
- Мощность оборудования на 20-30% выше расчетной нагрузки для быстрого восстановления
- Минимум 4-6 воздухообменов в час во время занятости

Поддерживайте обеденную зону при 20-22°C в сезон отопления и 22-24°C в сезон охлаждения для комфорта студентов.

## Контроль запахов и соотношения давлений

Запахи кухни мигрируют в обеденные зоны и коридоры без надлежащего контроля давления. Поддерживайте кухню при отрицательном давлении относительно обеденных пространств, используя следующую иерархию:

**Соотношение давлений (от наиболее положительного к наиболее отрицательному):**
1. Смежные коридоры: 0 Па (справочное)
2. Обеденная зона: -2,5 до -5 Па
3. Кухня: -7,5 до -12,5 Па

Этот каскад предотвращает миграцию запахов, позволяя операцию двери. Контролируйте дифференциалы давления с датчиками давления системы автоматизации здания.

### Стратегии вытяжки запахов

- Расположите выпуск вытяжки Type II по ветру от воздухозаборников здания
- Обеспечьте 10-15 воздухообменов в час на кухне во время работы
- Выпускайте через выделенные воздуховоды без смешивания воздуха кухни и столовой
- Рассмотрите активированную угольную фильтрацию для экстремальных потребностей контроля запахов

## Интеграция и последовательность управления

Координируйте кухонную вытяжку, подпиточный воздух и столовую HVAC через интегрированное управление:

**Последовательность эксплуатации:**
1. Активация занятости кухни или вытяжки инициирует вентиляторы вытяжки
2. Доказательство расхода вытяжки активирует установки подпиточного воздуха
3. Температура подачи подпиточного воздуха поддерживает уставку
4. Дифференциал давления на кухне поддерживается в допустимых пределах
5. Активация пожаротушения отключает вытяжку и подпиточный воздух
6. Столовая HVAC работает по независимому графику, согласованному с периодами приема пищи

Расписание по времени суток снижает потребление энергии в периоды без приема пищи, поддерживая минимальную вентиляцию согласно коду.

## Соображения энергоэффективности

Системы HVAC школьной столовы потребляют значительную энергию из-за высоких расходов вытяжки и кондиционирования подпиточного воздуха. Меры повышения эффективности включают:

- Вентиляторы вытяжки с переменной скоростью, управляемые датчиками температуры
- Вентиляция кухни с управлением по потребности, снижающая расход воздуха во время неработающих периодов
- Рекуперация тепла из вытяжного воздуха (где позволяет нагрузка жира)
- Высокоэффективные установки подпиточного воздуха с модулирующими горелками
- Управление на основе занятости для систем столовой

Эти стратегии снижают годовые затраты на энергию на 25-40% по сравнению с работой с постоянным расходом, поддерживая соответствие коду, комфорт и безопасность.

Проектирование HVAC школьной столовы требует осторожной интеграции множественных систем для удовлетворения одновременных требований пожарной безопасности, качества воздуха, теплового комфорта и энергоэффективности. Надлежащее проектирование в соответствии со стандартами NFPA 96, IMC и ASHRAE создает безопасные, комфортные среды, поддерживающие образовательную миссию.
