---
title: "Системы вытяжки кухни для школьных столовых"
aliases: ["Системы вытяжки кухни для школьных столовых"]
description: "Техническое проектирование вытяжных зонтов типов I и II для школьных столовых, включая определение размеров зонта, требования к приточному воздуху и стратегии рекуперации энергии."
date: 2025-01-05
keywords:
  - кухонный вытяжной зонт
  - вентиляция столовой школы
  - проектирование вытяжного зонта типа I
  - системы приточного воздуха
  - коммерческая кухонная вытяжка
  - жировая вытяжка
  - определение размеров столовой вытяжки
  - рекуперация энергии кухни
weight: 1
---

## Обзор проектирования

Системы вытяжки кухни в школьных столовых требуют специализированного проектирования для захвата паров, содержащих жир, тепла, влаги и продуктов сгорания при одновременном поддержании приемлемого качества воздуха в помещении и минимизации энергопотребления. Проектирование должно учитывать переменные нагрузки при приготовлении пищи, длительные периоды обслуживания и строгие бюджетные ограничения, типичные для учреждений.

## Классификация и применение вытяжных зонтов

### Вытяжные зонты типа I (извлечение жира)

Вытяжные зонты типа I предназначены для приборов, выделяющих пары, содержащие жир, и требуют жировых фильтров, соответствующих UL 710, и систем пожаротушения. Применение в школьных столовых включает плиты, печи, фритюрницы, жаровни и гриль.

**Минимальный расход воздуха вытяжки:**

$$Q_{\text{hood}} = A_{\text{hood}} \times v_{\text{capture}}$$

где:
- $Q_{\text{hood}}$ = объемный расход вытяжного воздуха (CFM)
- $A_{\text{hood}}$ = площадь лицевой поверхности или периметра зонта (м²)
- $v_{\text{capture}}$ = скорость захвата (м/с)

IMC Раздел 507 устанавливает минимальные расходы воздуха в зависимости от типа зонта и режима использования прибора:

| Тип зонта | Легкая нагрузка | Средняя нагрузка | Тяжелая нагрузка |
|-----------|-----------------|------------------|------------------|
| Настенный зонт | 3,39 CFM/(см) | 5,09 CFM/(см) | 6,79 CFM/(см) |
| Однорядный островной зонт | 5,09 CFM/(см) | 6,79 CFM/(см) | 8,49 CFM/(см) |
| Двурядный островной зонт | 6,79 CFM/(см) | 8,49 CFM/(см) | 10,20 CFM/(см) |
| Зонт-бровь | 4,25 CFM/(см) | 5,94 CFM/(см) | Не применимо |

*Примечание: Расходы указаны на погонный сантиметр длины зонта.*

Школьные столовые обычно работают с приборами легкой и средней нагрузки. Настенный зонт длиной 3 м над оборудованием средней нагрузки требует:

$$Q = 3 \text{ м} \times 169.3 \frac{\text{CFM}}{\text{м}} = 508 \text{ CFM (м}^3\text{/ч)}$$

### Вытяжные зонты типа II (удаление тепла и влаги)

Вытяжные зонты типа II предназначены для приборов, выделяющих тепло и влагу без жира, включая парогенераторы, варочные котлы макаронник и посудомоечные машины. Эти зонты не требуют жировых фильтров или систем пожаротушения, но должны справляться со значительными скрытыми нагрузками.

**Извлечение явного тепла:**

$$Q_{\text{sensible}} = \frac{q_{\text{s}}}{1.20 \times \Delta T}$$

где:
- $Q_{\text{sensible}}$ = расход воздуха для удаления явного тепла (CFM, м³/ч)
- $q_{\text{s}}$ = нагрузка явного тепла (кДж/ч)
- $\Delta T$ = повышение температуры через зонт (°C), обычно 11-22°C

**Извлечение скрытого тепла:**

$$Q_{\text{latent}} = \frac{q_{\text{L}}}{2700 \times \Delta W}$$

где:
- $Q_{\text{latent}}$ = расход воздуха для удаления скрытого тепла (CFM, м³/ч)
- $q_{\text{L}}$ = нагрузка скрытого тепла (кДж/ч)
- $\Delta W$ = изменение влажностного отношения (г воды/кг сухого воздуха)

Вытяжка посудомоечной машины обычно требует 1,7-2,5 CFM (м³/ч) на сантиметр длины зонта для учреждений.

## Требования к приточному воздуху

IMC Раздел 508 требует приточный воздух, равный объему вытяжного воздуха. Для систем, превышающих 6,79 CFM (м³/ч), по крайней мере 50% приточного воздуха должны подаваться механически в то же помещение или пространство.

**Тепловая нагрузка для кондиционированного приточного воздуха:**

$$q_{\text{heat}} = 1.20 \times Q_{\text{MUA}} \times (T_{\text{supply}} - T_{\text{outdoor}})$$

где:
- $q_{\text{heat}}$ = тепловая нагрузка (кДж/ч)
- $Q_{\text{MUA}}$ = объем приточного воздуха (CFM, м³/ч)
- $T_{\text{supply}}$ = желаемая температура подачи (°C)
- $T_{\text{outdoor}}$ = расчетная температура наружного воздуха (°C)

Для системы вытяжки 8500 CFM (м³/ч) с приточным воздухом, подаваемым при 15°C, при наружных условиях −18°C:

$$q_{\text{heat}} = 1.20 \times 14450 \text{ м}^3\text{/ч} \times (15 - (-18)) = 568 \text{ ГДж/ч}$$

Это представляет значительное энергопотребление, особенно в холодном климате с продолжительными сезонами отопления.

## Стратегии рекуперации энергии

ASHRAE 90.1 Раздел 6.5.6.1 требует рекуперацию энергии для систем с подачей наружного воздуха, превышающей установленные пороги, в зависимости от климатической зоны и процента наружного воздуха. Вытяжка из школьной столовой создает проблемы для рекуперации энергии из-за содержания жира.

### Применимые технологии

**Рекуперация тепла от вытяжки к приточному воздуху:**
- Системы циркуляции гликоля: эффективность 45-65%, пригодны для вытяжки, содержащей жир
- Отдельные теплообменники предотвращают перекрестное загрязнение
- Предварительный нагрев приточного воздуха с использованием энергии вытяжки

**Управляемая вентиляция кухни по требованиям (DCKV):**
- Оптические датчики или датчики температуры модулируют расход зонта на основе активности приготовления пищи
- ASHRAE 90.1 позволяет получить 50% кредит в сторону эффективности вентиляции при энергопотреблении
- Снижает объемы вытяжки и приточного воздуха в периоды низких нагрузок
- Потенциальная экономия энергии: 30-50% в сравнении с работой на постоянном объеме

**Передача воздуха из обеденных зон:**
- Направление воздуха из обеденного пространства на кухню перед вытяжкой
- Снижает объем наружного приточного воздуха
- Требует тщательного управления перепадом давления
- ASHRAE 62.1 запрещает передачу воздуха из помещений с более высоким загрязнением

## Требования кодекса и стандартов

**Защита от пожара (IMC Раздел 507.2):**
- Системы пожаротушения с мокрой химией, соответствующие UL 300
- Автоматическое отключение топлива при активации системы
- Ручные тросы активации на пути эвакуации
- Воздуховодные системы должны продлеваться на улицу, из стали не менее 1,2 мм

**Конструкция вытяжного воздуховода:**
- Непрерывная сварная, герметичная конструкция
- Внесенные в каталог сборки кожухов жировых воздуховодов при прохождении огнестойких конструкций
- Минимальное расстояние до горючих материалов: 0,46 м, может быть снижено до 0,08 м при специальной защите

**Электрика:**
- Вытяжной вентилятор заблокирован в работе прибора
- Блокировка приточного воздуха предотвращает отрицательное давление при отказе вытяжной системы

## Практические соображения проектирования

Школьные кухни столовых отличаются от коммерческих ресторанных приложений:

1. **График работы:** Определенные периоды приема пищи (завтрак, обед) с продолжительными периодами простоя
2. **Разнообразие оборудования:** Периодическое приготовление с более низкими коэффициентами одновременного использования, чем в ресторанах непрерывного обслуживания
3. **Требования мощности:** Пиковые нагрузки в течение 1-2 часов обслуживания
4. **Доступность техническому обслуживанию:** Возможности технического персонала школы различаются; предпочтительны надежные, простые системы
5. **Бюджетные ограничения:** Анализ стоимости жизненного цикла благоприятствует энергоэффективным проектам с разумной первоначальной стоимостью

**Рекомендуемый подход к определению размера зонта:**
- Применение коэффициентов разнообразия: 0,7-0,85 для нескольких приборов под одним зонтом
- Размер систем приточного воздуха для пиковой нагрузки вытяжки
- Реализация вентиляторов вытяжки и приточного воздуха с переменной скоростью
- Рассмотрение боковых панелей или концентрированных зонтов для снижения требований вытяжки

**Типичная компоновка школьной столовой:**
- Настенный зонт типа I: линия раздачи горячих блюд и ограниченное приготовление пищи
- Зонт типа II: зона посудомоечной машины
- Всего вытяжка: 5,1-10,2 м³/ч для учреждений, обслуживающих 500-1000 студентов

Надлежащее проектирование кухонной вытяжки в школьных столовых балансирует эффективность захвата, энергоэффективность, соответствие кодексам и ремонтопригодность для удовлетворения потребностей учреждений на протяжении всего продолжительного времени службы.
