---
title: "Системы вентиляции и кондиционирования в университетах и колледжах"
aliases: ["Системы вентиляции и кондиционирования в университетах и колледжах"]
description: "Техническое руководство по районному теплоснабжению и охлаждению кампуса, вентиляции лабораторий, системам вентиляции аудиторий, климат-контролю библиотек, исследовательским объектам и системам общежитий с использованием стандартов ASHRAE."
keywords: ["HVAC университета", "системы HVAC колледжа", "районная энергетика кампуса", "вентиляция лабораторий", "HVAC аудиторий", "климат-контроль библиотек", "HVAC исследовательских объектов", "отопление и охлаждение общежитий", "охлажденная вода кампуса", "паровая система кампуса"]
tags: ["HVAC университета", "системы HVAC колледжа", "районная энергетика кампуса", "вентиляция лабораторий", "HVAC аудиторий", "климат-контроль библиотек", "HVAC исследовательских объектов", "отопление и охлаждение общежитий", "охлажденная вода кампуса", "паровая система кампуса"]
weight: 11
---
Кампусы университетов и колледжей представляют сложные задачи в области HVAC из-за разнообразия типов зданий, требований исследований, вариаций занятости и централизованной энергетической инфраструктуры. Надлежащее проектирование системы обеспечивает баланс между комфортом, энергоэффективностью, качеством внутреннего воздуха и специализированными системами экологического контроля во всех категориях помещений.

## Системы районного энергоснабжения кампуса

Центральные станции отопления и охлаждения обслуживают несколько зданий через подземные распределительные сети, обеспечивая эффективность работы и гибкость в выборе топлива.

### Распределение охлажденной воды

Системы охлажденной воды кампуса обычно работают с температурой подачи 6-7 °C и перепадом температур 7-9 °C. Диаметр распределительных труб выбирается исходя из ограничения скорости потока 1,2-2,4 м/с для минимизации энергии насоса и предотвращения эрозии. Конфигурации с первичным-вторичным контуром или переменным расходом первичного контура оптимизируют работу при неполной нагрузке в зданиях с различными профилями нагрузок.

**Критические параметры проектирования:**

| Параметр | Типичный диапазон | Рассмотрение при проектировании |
|-----------|--------------|---------------------|
| Температура подачи | 6-7 °C | Более низкие температуры уменьшают диаметр труб, но увеличивают энергопотребление холодильной машины |
| ΔT | 7-9 °C | Больший ΔT снижает расходы и энергопотребление насоса |
| Теплоизоляция труб | R-1,1 до R-1,8 м²·К/Вт | Минимизирование теплового прироста в подземном распределении |
| Класс давления | 1050-2070 кПа | Учет перепада высот и напора насоса |

Развязка зданий с помощью теплообменников предотвращает проблемы в работе, когда давление в системе превышает номиналы оборудования зданий. Управление перепадом давления обеспечивает оптимальное распределение потока по контуру кампуса.

### Паровые и водяные системы отопления

Многие существующие кампусы используют пар среднего давления (345-1035 кПа избыточного давления) для отопления, стерилизации и технологических потребностей. Распределение пара требует надлежащего уклона (минимум 1 см на 6 м), обслуживания паровых ловушек и систем возврата конденсата. Горячая вода высокой температуры (120-205 °C) обеспечивает превосходное сохранение тепла для длинных распределительных линий, но требует компенсации расширения и средств управления давлением безопасности.

Переход от пара к горячей воде снижает потери при распределении на 30-50% при одновременном улучшении управляемости. Переход требует теплообменников на уровне зданий и модернизации насосов.

## Лабораторные здания

Исследовательские и учебные лаборатории требуют 100% наружного воздуха без рециркуляции для предотвращения перекрестного загрязнения и обеспечения безопасности. ASHRAE 62.1 определяет минимальные нормы вентиляции, но специфические стандарты для лабораторий (ANSI/AIHA Z9.5) регулируют требования к вытяжке и выхлопу оборудования.

### Требования вентиляции

Кратность воздухообмена в лаборатории варьируется от 6-12 воздухообменов в час минимально, с повышенными значениями для высокозатратных помещений. Общая вентиляционная нагрузка включает в себя:

- Требования к скорости потока на входе в вытяжной шкаф (24-37 м/мин типично)
- Общая вытяжка для разбавления запахов и паров
- Подпиточный воздух для поддержания взаимосвязей давления в помещениях
- Охлаждение оборудования и выхлоп процесса

Каждый вытяжной шкаф при скорости потока на входе 24 м/мин вытесняет приблизительно 380-570 м³/ч в зависимости от открытия створки. Лаборатория с 6 работающими одновременно шкафами требует 2400-3350 м³/ч выхлопа плюс общая вентиляция помещения.

### Системы переменного расхода воздуха для лабораторий

Системы VAV для лабораторий снижают энергопотребление путем модулирования подачи и выхлопа на основе фактического использования вытяжного шкафа. При закрытии шкафов подача и выхлоп уменьшаются пропорционально с сохранением отрицательного давления (-10-25 Па относительно коридоров).

Регуляторы фениксного типа или мониторы расхода воздуха вентури-стиля поддерживают постоянную скорость потока на входе в шкаф при различных положениях створок. Система подачи воздуха отслеживает сокращение выхлопа с смещением 30-60 м³/ч для сохранения отрицательного давления.

### Вызовы энергетического восстановления

Выхлоп лаборатории содержит химические загрязнители, которые запрещают использование колес рекуперации или тепловых труб, которые могут передавать загрязнители. Системы замкнутого контура с гликолем обеспечивают 40-60% восстановления явного тепла без риска перекрестного загрязнения, используя отдельные теплообменники в потоках подачи и выхлопа.

## Аудитории и залы собраний

Большие помещения общего пользования с ярусным расположением сидений создают проблемы расслоения и высокие скрытые нагрузки от плотности населения.

Проектная занятость 0,65-0,93 м² на человека генерирует 9,4-14,2 м³/ч наружного воздуха на человека согласно ASHRAE 62.1. Аудитория на 300 мест требует 2800-4250 м³/ч наружного воздуха минимально, с общим расходом подачи воздуха 4500-6750 м³/ч с учетом охлаждающих нагрузок.

**Требования по акустике** ограничивают рейтинги NC до 25-30, требуя:

- Диффузоры с низкой скоростью воздуха (90-135 м/мин)
- Стен или наружную обшивку воздуховодов
- Изоляцию вентилятора и контроль вибраций
- Размещение приточных решеток вдали от микрофонов

Системы подпольного распределения воздуха (UFAD) подают приточный воздух через напольные решетки в ярусном расположении, используя естественную конвекцию для улучшения перемешивания и снижения расстояния вытеснения воздуха. Вытеснительная вентиляция достигает аналогичных преимуществ в конфигурациях с плоским полом.

Управляемая вентиляция по требованиям с использованием датчиков CO₂ (уставка 800-1000 ppm) снижает наружный воздух в период отсутствия занятости с сохранением норм, требуемых нормами во время мероприятий.

## Библиотеки

Библиотеки требуют стабильной температуры (20-22 °C) и контроля влажности (40-50% относительной влажности) для сохранения коллекций при обеспечении комфорта людей в различных типах помещений.

### Стратегия зонирования

Различные функциональные области требуют независимого управления:

- **Читальные залы**: Стандартные условия комфорта с низкими скоростями воздуха
- **Хранилища**: Более жесткий контроль влажности (±3% относительной влажности) для предотвращения роста плесени
- **Компьютерные лаборатории**: Повышенная охлаждающая способность для тепловыделения оборудования
- **Специальные коллекции**: Точный экологический контроль (±1,1 °C, ±1,5% относительной влажности)

Системы постоянного расхода с доохладкой поддерживают контроль влажности в критических зонах. Системы VAV обслуживают общие области с мониторингом влажности для предотвращения чрезмерного дрейфа при условиях низкой нагрузки.

### Распределение воздуха

Высокие потолки в читальных залах создают расслоение, если это должным образом не решено. Диффузоры на потолке с горизонтальным направлением потока поддерживают комфорт в зоне пребывания людей без создания сквозняков на высоте рабочего стола. Температуры подачи воздуха 13-14 °C обеспечивают адекватную охлаждающую способность с ограничением риска конденсации.

## Исследовательские объекты

Специализированные исследовательские помещения включают виварии, чистые комнаты, помещения для визуализации и объекты с интенсивным оборудованием, превышающие стандартные требования вентиляции.

Объекты для исследований на животных поддерживают 10-20 воздухообменов в час с 100% наружным воздухом и отрицательным давлением (-25 Па). Уставки температуры 20-22 °C и 30-70% относительной влажности соответствуют стандартам AAALAC, в то время как отдельные помещения для содержания животных могут требовать более узких диапазонов.

Классификации чистых комнат (ISO 14644) определяют кратность воздухообмена от 227 м³/ч на м² (ISO класс 7) до 1700 м³/ч на м² (ISO класс 5) с использованием HEPA-фильтрованной рециркуляции с 5-20% подпиткой наружного воздуха. Каскады давления предотвращают миграцию загрязнений из соседних помещений.

## Общежития и жилые комплексы

Студенческое жилье сочетает характеристики многоквартирного жилого комплекса и гостиничных приложений с высокими потребностями в вентиляции и ожиданиями независимого контроля температуры в комнатах.

ASHRAE 62.1 требует 2,4 м³/ч на человека плюс 0,305 м³/ч на м² в спальных помещениях. Типичные комнаты общежития (14-19 м²) нуждаются в минимум 9,4-9,4 м³/ч наружного воздуха. Непрерывная вентиляция или управление на основе занятости через датчики CO₂ поддерживают качество воздуха с управлением энергетическими затратами.

**Варианты систем:**

- Четырехтрубные вентиляционные агрегаты обеспечивают независимый температурный контроль с центральной вентиляцией
- DOAS с локальным отоплением/охлаждением разделяет вентиляцию и тепловое кондиционирование
- Центральный VAV с концевыми подогревателями предлагает точный контроль, но повышенную первоначальную стоимость
- Тепловые насосы сквозь стену обеспечивают самую низкую установленную стоимость, но ограниченную осушающую способность

Создание давления в коридоре (10-25 Па положительное) относительно комнат снижает передачу запахов между единицами. Выхлоп ванной комнаты (23 м³/ч минимум) работает непрерывно или на датчиках занятости с достаточным переналадкой.

## Рассмотрения эксплуатации

Системы HVAC кампуса работают по разнообразным графикам, требующим гибких управляющих последовательностей. Академические здания испытывают резкие переходы занятости между периодами занятий, лаборатории работают круглосуточно, а общежития следуют жилому режиму.

Интеграция систем автоматизации зданий (BAS) по всему кампусу позволяет реагировать на спрос, оптимальный запуск/остановку и отключение нагрузок в периоды пиковых тарифов коммунальных услуг. Подразделение счетчиков по зданиям и основным системам выявляет закономерности потребления и определяет направления для модернизации.

Планирование технического обслуживания должно учитывать летние периоды остановки, когда многие системы проходят основное обслуживание. Отсроченное обслуживание в течение учебного года концентрирует работу в 10-14 недельные окна, требующие предварительного планирования и координации с подрядчиками.

Ввод в эксплуатацию новых конструкций и крупных ремонтов следует ASHRAE Guideline 0 и Guideline 1.1 для проверки производительности перед занятостью. Постоянный ввод в эксплуатацию выявляет деградацию и возможности оптимизации в существующих объектах.
