---
title: "Системы HVAC университетских лабораторий и вентиляция"
aliases: ["Системы HVAC университетских лабораторий и вентиляция"]
description: "Комплексное техническое руководство по вентиляции научных и учебных лабораторий, расчётам вытяжных шкафов, требованиям к хранению химических веществ и соответствию стандартам ANSI Z9.5 и NFPA 45."
keywords: ["HVAC университетских лабораторий", "вентиляция вытяжного шкафа", "воздухообмены в лаборатории", "ANSI Z9.5", "NFPA 45", "вентиляция хранения химикатов", "HVAC научной лаборатории", "требования учебных лабораторий"]
tags: ["HVAC университетских лабораторий", "вентиляция вытяжного шкафа", "воздухообмены в лаборатории", "ANSI Z9.5", "NFPA 45", "вентиляция хранения химикатов", "HVAC научной лаборатории", "требования учебных лабораторий"]
weight: 3
---

Университетские лаборатории представляют одни из самых сложных приложений HVAC из-за интенсивных требований вентиляции, работы с опасными материалами, точного контроля окружающей среды и круглосуточных графиков эксплуатации. Научные и учебные лаборатории требуют принципиально различных подходов к проектированию по сравнению со стандартными учебными помещениями, с безопасностью в качестве основного фактора при принятии всех системных решений.

## Классификация лабораторий и требования к вентиляции

Лабораторные помещения подразделяются на отдельные категории на основе уровня опасности и функциональных требований. ANSI/AIHA Z9.5 (Стандарт вентиляции лабораторий) и NFPA 45 (Защита от пожара в лабораториях, использующих химические вещества) устанавливают минимальные требования для каждой классификации.

### Учебные лаборатории

Учебные лаборатории вмещают 20–30 студентов, проводящих контролируемые эксперименты с умеренным использованием химикатов. Расходы вентиляции составляют минимум 6–10 воздухообменов в час (ACH), с 100% наружным воздухом и без рециркуляции. Полная мощность вытяжки должна учитывать одновременную работу всех вытяжных шкафов плюс общую вытяжку из помещения.

**Минимальные параметры проектирования:**

| Параметр | Требование | Ссылка на стандарт |
|-----------|------------|-------------------|
| Воздухообмены | 6–10 ACH | ANSI Z9.5 |
| Наружный воздух | 100% | ASHRAE 62.1 |
| Давление в помещении | –8,5–21 Па | ANSI Z9.5 |
| Температура | 20–24°C | ASHRAE 90.1 |
| Относительная влажность | 30–60% | NFPA 45 |

Учебные лаборатории обычно работают по академическому графику с пониженной вентиляцией в неиспользуемые периоды. Ночная переиспользование снижает воздухообмены до минимум 4 ACH при сохранении отрицательного давления и предотвращении застоя воздуха.

### Научные лаборатории

Научные лаборатории работают круглосуточно с различными химическими запасами, экспериментальным оборудованием и уровнями опасности. Скорости воздухообмена варьируются от 6–12 ACH для лабораторий общей химии и возрастают до 15–20 ACH для операций высокого риска, связанных с реактивными химическими веществами или биологическими агентами.

Плотность вытяжных шкафов определяет требования к общей вентиляции. Научные лаборатории обычно содержат 2–4 шкафа на 93 м² по сравнению с 1–2 шкафами в учебных помещениях. Каждый стандартный 1,8-метровый шкаф, вытяжку которого выполняют при скорости лица 0,5 м/с, удаляет примерно 425 м³/ч при открытии щитка на 46 см:

$$Q_{hood} = V_{face} \times A_{opening}$$

$$Q_{hood} = 0,5 \text{ м/с} \times (1,8 \text{ м} \times 0,46 \text{ м}) = 0,414 \text{ м}^3\text{/с} \approx 425 \text{ м}^3\text{/ч}$$

Для научной лаборатории площадью 111 м² с высотой потолка 2,4 м, содержащей четыре вытяжных шкафа:

$$ACH_{hoods} = \frac{Q_{total}}{V_{room}}$$

$$ACH_{hoods} = \frac{4 \times 425}{111 \times 2,4 \times 3600} = \frac{1700}{267} \approx 6,4 \text{ м}^3\text{/с} = 23 \text{ ACH}$$

Вклад одного вытяжного шкафа уже превышает требования общей вентиляции, устанавливая мощность вытяжки в качестве ограничивающего фактора проектирования. Подача воздуха должна соответствовать общей вытяжке минус смещение, необходимое для поддержания отрицательного давления (обычно 24–47 м³/ч).

## Производительность и управление вытяжными шкафами

Вытяжные шкафы служат основным устройством защиты для удержания опасных паров, газов и твёрдых частиц при проведении химических процедур. Надлежащее проектирование поддерживает удержание при одновременной минимизации потребления энергии благодаря стратегиям управления с переменным объёмом.

### Требования к скорости воздуха на лице шкафа

ANSI Z9.5 указывает скорость лица 0,4–0,6 м/с для шкафов общей химии, при этом большинство установок ориентируются на 0,5 м/с как оптимальный баланс между удержанием и турбулентностью. Более низкие скорости (<0,4 м/с) рискуют неадекватным захватом, в то время как избыточные скорости (>0,6 м/с) создают турбулентные вихри, которые направляют загрязнители к пользователю.

Тестирование удержания шкафа в соответствии с ASHRAE 110 измеряет выход газа-индикатора на плоскости щитка. Должным образом функционирующие шкафы достигают коэффициентов удержания ниже 0,10 ppm при выпуске трассёра гексафторида серы (SF₆).

### Управление с переменным объёмом воздуха

Системы VAV вытяжных шкафов снижают объём вытяжки по мере закрытия щитка, уменьшая как нагрузки на отопление/охлаждение, так и энергопотребление вентилятора. Датчики положения щитка модулируют заслонки или клапаны Вентури для поддержания постоянной скорости лица на уменьшенной площади открытия:

$$Q_{variable} = V_{face} \times W_{hood} \times h_{sash}$$

Где h_{sash} представляет переменную высоту щитка. Для 1,8-метрового шкафа со скоростью лица 0,5 м/с и положением щитка, варьирующимся от 15 см (закрытая рабочая высота) до 71 см (полностью открытый):

$$Q_{min} = 0,5 \times 1,8 \times 0,15 = 0,135 \text{ м}^3\text{/с} \approx 141 \text{ м}^3\text{/ч}$$

$$Q_{max} = 0,5 \times 1,8 \times 0,71 = 0,639 \text{ м}^3\text{/с} \approx 663 \text{ м}^3\text{/ч}$$

Диапазон 522 м³/ч между минимальным и максимальным потоком представляет значительный потенциал экономии энергии. Системы подачи воздуха должны пропорционально отслеживать снижение вытяжки при одновременном поддержании управления давлением в помещении через дифференциальные датчики давления или алгоритмы отслеживания расхода воздуха.

### Вспомогательные вытяжные шкафы

Вспомогательные вытяжные шкафы подают кондиционированный или некондиционированный воздух непосредственно к лицу шкафа, снижая нагрузку на системы подачи в помещение. Эта конфигурация вышла из моды из-за проблем с комфортом и риска перекрёстного загрязнения, когда поданный воздух нарушает оболочку захвата шкафа. Современные системы VAV обеспечивают превосходную энергетическую производительность без осложнений, связанных с вспомогательным воздухом.

## Хранение химикатов и вентиляция опасных материалов

NFPA 45 устанавливает требования для помещений хранения химикатов на основе количества, классификации опасности и размера контейнера. Хранилище легковоспламеняющихся жидкостей, превышающее 38 л на 9,3 м², требует специальных помещений, устойчивых к пожару, с механической вентиляцией.

### Требования к помещениям химического хранилища

Помещения для хранения легковоспламеняющихся веществ требуют 1 м³/ч на м² площади пола или минимум 71 м³/ч, в зависимости от того, что больше. Вытяжной воздух должен захватываться на уровне пола (в пределах 30 см) для удаления скопления тяжёлых паров:

$$Q_{storage} = \max(A_{floor} \times 1 \text{ м}^3\text{/ч}/\text{м}^2, 71 \text{ м}^3\text{/ч})$$

Для помещения хранения легковоспламеняющихся веществ площадью 18,6 м²:

$$Q_{storage} = \max(18,6 \times 1, 71) = 71 \text{ м}^3\text{/ч}$$

Системы вытяжки должны поддерживать отрицательное давление (минимум –21 Па) относительно соседних занятых помещений и выпускать воздух на улицу без рециркуляции. Взрывозащищённые вентиляторы и электрические компоненты являются обязательными для опасных мест класса I, раздела 2.

### Хранилище баллонов со сжатым газом

Помещения хранения баллонов с газом требуют постоянной вентиляции при 1 м³/ч на м² для предотвращения накопления в случае утечки баллона. Кабинеты для ядовитых и пирофорных газов требуют вытяжки 24–95 м³/ч через специальные системы с отказоустойчивыми возможностями продувки. Клапаны аварийного перекрытия газа интегрируются с системами пожарной сигнализации здания для изоляции снабжения при эвакуации.

## Уравновешивание воздуха в лаборатории и контроль давления

Поддержание точных соотношений давления предотвращает перекрёстное загрязнение между лабораториями, коридорами и смежными помещениями. Каскад давления устанавливает прогрессивно отрицательные зоны от чистых коридоров к высокорисковым лабораториям.

**Типичная иерархия давления:**

| Тип помещения | Отношение давления | Давление (Па) |
|------------|---------------------|-------------------|
| Коридор | Ссылка (0) | 0,00 |
| Учебная лаборатория | Отрицательное к коридору | –8,5 до –12,7 |
| Научная лаборатория | Отрицательное к коридору | –12,7 до –21,2 |
| Химическое хранилище | Отрицательное к лаборатории | –21,2 до –34 |

Дифференциальные датчики давления между зонами модулируют подачу или вытяжку воздуха для поддержания уставок в пределах ±2,7 Па допуска. Системы прямого цифрового управления (DDC) используют пропорционально-интегрально-дифференциальные (PID) контуры с мёртвыми зонами для предотвращения колебаний между режимами отопления и охлаждения.

## Восстановление энергии из вытяжки лаборатории

Потоки вытяжки лаборатории содержат химические загрязнители, которые запрещают методы прямого восстановления энергии, рискующие перекрёстным загрязнением. Системы циркуляции гликоля с обвязкой предоставляют единственный практический подход восстановления для большинства приложений.

Петли с обвязкой используют отдельные теплообменники в воздуховодах подачи и вытяжки, соединённые перекачиваемым раствором гликоля. Тепло передаётся от тёплой вытяжки к холодной подаче (зима) или наоборот (лето) без смешивания потоков воздуха. Надлежащим образом спроектированные системы восстанавливают 40–60% чувственной энергии при полном разделении загрязнённой вытяжки и подаваемого воздуха.

**Эффективность восстановления:**

$$\epsilon = \frac{T_{supply,leaving} - T_{supply,entering}}{T_{exhaust,entering} - T_{supply,entering}}$$

Для зимней работы при вытяжке 21°C, наружном воздухе 7°C и подаваемом воздухе, выходящем из катушки восстановления при 7°C:

$$\epsilon = \frac{7 - (-7)}{21 - (-7)} = \frac{14}{28} = 0,50 \text{ (50% эффективность)}$$

Восстановленная энергия снижает нагрузки отопления пропорционально объёму воздушного потока и температурному дифференциалу, дающему существенную экономию в учреждениях, непрерывно вытяжки 23,6–94,4 м³/с.

## Точность контроля окружающей среды

Некоторые научные приложения требуют условий окружающей среды, выходящих за рамки допусков комфортного HVAC. Аналитические приборы, эксперименты по выращиванию кристаллов и исследования материалов требуют стабильности температуры ±0,6°C и ±2% RH.

Системы точного управления используют:

- Прямое расширение (DX) охлаждение с горячим газовым перегревом для плотного контроля влажности
- Двухпутевую воздухообработку с отдельным чувственным и скрытым кондиционированием
- Осушение с десиккантом для приложений, требующих <30% RH
- Охлаждаемые балки или панели лучистого охлаждения с выделенной вентиляцией для чувственных нагрузок

Температурная стратификация в лабораториях с высокими потолками нарушает производительность приборов. Диффузоры подачи воздуха с горизонтальным потоком и низкими скоростями выпуска (1,5–2 м/с) поддерживают равномерные условия в занятой зоне без создания сквозняков на высоте скамьи.

## Аварийная вентиляция и защита жизни

Системы вентиляции лаборатории должны поддерживать минимальный поток воздуха во время чрезвычайных ситуаций, чтобы предотвратить развитие опасной атмосферы. Источники аварийного питания, подключённые к резервным генераторам, обеспечивают непрерывную работу вентиляторов вытяжки, вытяжных шкафов и систем контроля давления.

NFPA 45 требует вытяжных шкафов поддерживать минимальную скорость захвата (0,25–0,35 м/с) на аварийном питании. Этот сокращённый поток поддерживает удержание при работе в пределах мощности генератора. Автоматические закрывающие устройства щитков на магнитных защёлках опускают щитки до рабочей высоты 15 см при потере питания, снижая требования к вытяжке.

Противопожарные заслонки в системах вытяжки лаборатории создают риск отказа удержания путём закрытия путей выпуска вытяжки шкафа. NFPA 45 разрешает исключение противопожарных заслонок в воздуховодах вытяжки лаборатории при наличии компенсирующих мер (конструкция вала, устойчивая к пожару, выделенные вертикальные стояки) поддерживает требуемое разделение кода.

## Ввод в эксплуатацию и проверка производительности

Системы HVAC лаборатории требуют комплексного ввода в эксплуатацию согласно ASHRAE Guideline 1.1 (HVAC&R Технические требования к вводу в эксплуатацию) и ANSI Z9.5 Приложение A (Ввод в эксплуатацию вентиляции лаборатории). Тестирование проверяет:

- Однородность скорости лица в открытиях вытяжного шкафа (максимальное изменение ±10%)
- Скорости воздухообмена в помещении при минимальной и максимальной нагрузке
- Контроль дифференциального давления во всех режимах работы
- Время отклика системы управления VAV на регулировки
- Передача аварийного питания и поддержание минимальной вентиляции

Ежегодное тестирование производительности вытяжного шкафа согласно ANSI Z9.5 поддерживает удержание на протяжении всего жизненного цикла оборудования. Учреждения обычно проводят полное тестирование ASHRAE 110 каждые 3–5 лет с упрощённой проверкой потока ежегодно.

## Оптимизация эксплуатации

Вентиляция лаборатории представляет 40–60% от общего потребления энергии здания в исследовательских учреждениях. Стратегии оптимизации уравновешивают требования безопасности с энергоэффективностью:

- График, основанный на занятости, снижает воздухообмены в проверенные периоды неиспользования
- Мониторинг использования вытяжного шкафа определяет недостаточно используемое оборудование, кандидаты на удаление
- Управление вытяжкой по требованиям модулирует общую вытяжку лаборатории на основе обнаружения загрязнения в реальном времени
- Внедрение восстановления тепла на основных потоках вытяжки захватывает иначе потраченную энергию

Надлежащее обслуживание систем управления VAV предотвращает смещение к чрезмерным скоростям вентиляции. Учреждения обычно обнаруживают лаборатории, работающие при 15–20 ACH, когда 8 ACH удовлетворяет фактическим требованиям из-за деградации системы управления или неправильной регулировки уставок.

Системы HVAC университетских лабораторий требуют строгого инженерного анализа, постоянного мониторинга производительности и интеграции требований безопасности с целями оперативной эффективности. Соответствие ANSI Z9.5 и NFPA 45 устанавливает базовую безопасность, тогда как стратегии расширенного управления минимизируют потребление энергии без ущерба основной миссии защиты исследователей и жителей.
