---
title: "Системы ОВК лекционных залов: проектирование и инженерия"
aliases: ["Системы ОВК лекционных залов: проектирование и инженерия"]
description: "Инженерное руководство по системам ОВК для университетских лекционных залов, охватывающее вентиляцию при высокой заполняемости, стратегии вытеснения и смешивания, а также акустику."
weight: 2
keywords: ["ОВК лекционных залов", "вытесняющая вентиляция", "вентиляция при высокой заполняемости", "проектирование образовательных объектов", "распределение воздуха под полом", "акустика лекционных залов", "вентиляция с управлением по спросу", "вентиляция ярусных сидений"]
tags: ["ОВК лекционных залов", "вытесняющая вентиляция", "вентиляция при высокой заполняемости", "проектирование образовательных объектов", "распределение воздуха под полом", "акустика лекционных залов", "вентиляция с управлением по спросу", "вентиляция ярусных сидений"]
---

## Обзор

Аудитории представляют собой одну из самых сложных задач в проектировании систем ОВКВ для образовательных учреждений из-за высокой плотности occupancy (часто превышающей 100 человек), значительных тепловых и вентиляционных нагрузок, ярусной конфигурации seating и строгих акустических требований. Пиковые нагрузки occupancy в 7-10 человек на 1000 фут² требуют надежных систем вентиляции при сохранении акустических характеристик, пригодных для разборчивости речи без усиления.

## Требования к вентиляции

### Расчеты нагрузок при высокой плотности occupancy

Для аудиторий требования к вентиляции определяются потребностью в наружном воздухе на человека, а не на площадь. Согласно стандарту ASHRAE 62.1:

$$V_{oz} = R_p \times P_z + R_a \times A_z$$

Где:
- $V_{oz}$ = требование к наружному воздуху для зоны (м³/ч)
- $R_p$ = норма подачи наружного воздуха на человека = 5 фут³/мин на человека (для аудиторий)
- $P_z$ = население зоны (фактическое или проектное)
- $R_a$ = норма подачи наружного воздуха на площадь = 0.06 фут³/мин на фут²
- $A_z$ = площадь пола зоны (м²)

Для аудитории на 200 мест (площадь 4000 фут²):

$$V_{oz} = (5 \times 200) + (0.06 \times 4000) = 1000 + 240 = 1240 \text{ фут³/мин (м³/ч)}$$

### Расчет наружного воздуха для системы

Наружный воздух на уровне системы должен учитывать эффективность вентиляции:

$$V_{ot} = \frac{V_{oz}}{E_v}$$

Где $E_v$ = эффективность вентиляции (обычно 0.8-1.2 в зависимости от метода распределения).

Для систем вытесняющей вентиляции $E_v$ может достигать 1.2, что снижает требуемый объем наружного воздуха:

$$V_{ot} = \frac{1240}{1.2} = 1033 \text{ фут³/мин (м³/ч)}$$

## Стратегии вытесняющей и смешивающей вентиляции

### Системы смешивающей вентиляции

Традиционные системы смешивания с размещением на потолке распределяют кондиционированный воздух с высокой скоростью (150-210 м/мин на диффузоре) через потолочные outlets.

**Преимущества:**
- Проверенная технология с устоявшимися методами проектирования
- Эффективна как для режима нагрева, так и охлаждения
- Меньшая первоначальная стоимость по сравнению с системами вытеснения
- Более простая установка в реконструируемых объектах

**Ограничения:**
- Эффективность вентиляции обычно 0.8-1.0
- Требуется больший объем подаваемого воздуха
- Возможна короткозамкнутость между подачей и возвратом
- Более высокое энергопотребление из-за увеличения мощности вентилятора

### Системы вытесняющей вентиляции

Системы распределения воздуха под полом (UFAD) или низкостенные системы вытеснения подают воздух с низкой скоростью (15-25 м/мин) у уровня пола при температуре всего на 1.1-2.2°C ниже температуры в помещении.

**Преимущества:**
- Превосходная эффективность вентиляции (1.0-1.2)
- Сниженные требования к объему наружного воздуха
- Естественная стратификация удаляет тепло на уровне потолка
- Улучшенное воспринимаемое качество воздуха в зоне occupancy
- Экономия энергии 20-30% по сравнению с системами смешивания

**Конструктивные особенности:**
- Требуется приподнятый пол высотой 300-450 мм или низкостенные распределительные камеры
- Работа только на охлаждение (требуется дополнительный нагрев)
- Температура подаваемого воздуха обычно 17-18°C (против 13°C для систем смешивания)
- Дальность броска ограничена 3-4.5 метра на диффузор

**Критический параметр проектирования — число Архимеда:**

$$Ar = \frac{g \times H \times \Delta T}{T_{avg} \times v^2}$$

Где:
- $g$ = ускорение свободного падения (9.81 м/с²)
- $H$ = характерная высота (м)
- $\Delta T$ = разность температур (°C)
- $T_{avg}$ = средняя абсолютная температура (K)
- $v$ = скорость подачи (м/с)

Для систем вытесняющей вентиляции $Ar > 10$ обеспечивает доминирование плавучестью-управляемого потока.

## Распределение воздуха в ярусных аудиториях

Ярусные аудитории создают уникальные проблемы распределения:

### Варианты подачи воздуха под полом

Для ярусных полов подача воздуха может осуществляться через:
- Вихревые диффузоры, установленные на полу на каждом ярусе
- Непрерывные щелевые диффузоры вдоль передних кромок ярусов
- Персональные диффузоры, встроенные в сиденья

Расстояние между диффузорами не должно превышать 3 метра для систем вытеснения для поддержания стратификации.

### Стратегии возврата воздуха

Размещение возврата воздуха на верхнем уровне (потолок или верхние стены) максимально использует преимущества стратификации:
- Вытяжные решетки расположены в самой высокой точке потолка
- Минимальная высота 2.4 метра над зоной occupancy
- Температура возвратного воздуха обычно на 2.2-3.3°C выше температуры подачи в режиме охлаждения

## Характеристики тепловой нагрузки

Пиковые нагрузки на охлаждение в лекционных залах определяются явным и скрытым тепловыделением от присутствующих:

**Явное тепло на человека:** 250 БТЕ/ч (сидячий режим)
**Скрытое тепло на человека:** 200 БТЕ/ч
**Общее тепло на человека:** 450 БТЕ/ч

Для 200 человек:
$$Q_{total} = 200 \times 450 = 90\,000 \text{ БТЕ/ч (26,3 кВт)}$$

Нагрузки от освещения и оборудования составляют примерно 1,0–1,5 Вт/м², тогда как нагрузки от ограждающих конструкций варьируются в зависимости от сезона.

## Требования к акустическим характеристикам

Системы HVAC должны обеспечивать уровень фонового шума NC-25–NC-30 для лекционных залов согласно Справочнику по применению ASHRAE:

**Критические элементы акустического проектирования:**
- Скорость подаваемого воздуха у диффузора: максимум 2,0 м/с для NC-25
- Скорость воздуха в воздуховоде перед оконечными устройствами: максимум 6,1 м/с
- Скорость в магистральном воздуховоде: 7,6–10,2 м/с с акустическим покрытием
- Акустические глушители требуются в местах прохода воздуховодов через акустически чувствительные помещения
- Виброизоляция для всего вращающегося оборудования

Системы с низкой скоростью и вытесняющей подачей воздуха по своей природе создают меньше шума из-за снижения скоростей воздуха (0,15–0,25 м/с против 2,0–3,5 м/с).

## Вентиляция по требованию (DCV)

Вентиляция по требованию на основе CO₂ (DCV) обеспечивает значительную экономию энергии при переменной численности присутствующих:

- Уставка по CO₂: 1000–1200 ppm выше уличного фона
- Регулировка приточной заслонки в зависимости от фактической численности присутствующих
- Типовая экономия энергии: 15–25% в год
- Требуется многими энергетическими нормами для помещений площадью >46 м² при плотности occupancy >25 человек на 100 м²

## Управление и зонирование

Эффективные стратегии управления для лекционных залов:

**Управление по расписанию:**
- Интеграция с системами расписания занятий
- Снижение параметров (setback) на основе присутствия в периоды вне расписания
- Цикл предварительной промывки перед началом занятий (30–60 минут)

**Температурное управление:**
- Двухточечное управление уставками (для занятых/незанятых помещений)
- Возможность ручного переопределения для периодов продленного использования
- Управление влажностью в течение сезона охлаждения (максимум 50–60% относительной влажности)

## Заключение

Успешное проектирование HVAC для лекционных залов требует тщательной интеграции высокопроизводительной вентиляции, соответствующих стратегий распределения воздуха и обеспечения акустических характеристик. Системы вытесняющей вентиляции обеспечивают превосходную производительность для больших лекционных залов, но требуют внимательного контроля температур подаваемого воздуха, поддержания стратификации и интеграции с ярусным расположением мест. Правильное акустическое проектирование гарантирует, что система HVAC поддерживает, а не препятствует образовательной миссии.
