---
title: "Системы HVAC в библиотеках университетов и колледжей"
aliases: ["Системы HVAC в библиотеках университетов и колледжей"]
description: "Контроль окружающей среды в академических библиотеках, включая требования сохранения редких книг, архивов и специальных коллекций с точным контролем температуры и влажности."
date: 2025-01-05
weight: 4
keywords: ["библиотечные системы HVAC", "сохранение книг", "климат-контроль архивов", "контроль влажности в библиотеках", "хранение редких книг", "библиотечные системы контроля окружающей среды", "сохранение коллекций", "вентиляция стеллажей"]
tags: ["библиотечные системы HVAC", "сохранение книг", "климат-контроль архивов", "контроль влажности в библиотеках", "хранение редких книг", "библиотечные системы контроля окружающей среды", "сохранение коллекций", "вентиляция стеллажей"]
---

## Обзор

Системы HVAC в академических библиотеках должны уравновешивать конкурирующие требования: строгий контроль окружающей среды для сохранения коллекций, комфортные условия для посетителей и энергоэффективность в зданиях, которые могут работать круглосуточно. Задача усложняется в учреждениях, где хранятся редкие книги, рукописи и архивные материалы, требующие контроля окружающей среды архивного уровня.

## Требования к окружающей среде для сохранения коллекций

Сохранение коллекций зависит от поддержания стабильных условий температуры и относительной влажности. ASHRAE рекомендует следующие диапазоны для различных типов коллекций:

**Общие коллекции:**
- Температура: 20–24°C
- Относительная влажность: 30–50%
- Максимальное суточное колебание: ±1,1°C, ±3% ОВ

**Специальные коллекции и архивы:**
- Температура: 18–21°C
- Относительная влажность: 35–45%
- Максимальное суточное колебание: ±0,6°C, ±2% ОВ

**Редкие книги и рукописи:**
- Температура: 15–18°C
- Относительная влажность: 40–45%
- Максимальное суточное колебание: ±0,3°C, ±1% ОВ

Скорость деградации органических материалов приблизительно удваивается при каждом увеличении температуры на 5,6°C, следуя соотношению типа Аррениуса:

$$R_2 = R_1 \times 2^{\frac{\Delta T}{5,6}}$$

где $R$ представляет скорость реакции, а $\Delta T$ — изменение температуры в °C.

## Принципы контроля влажности

Точный контроль влажности предотвращает изменения размеров гигроскопичных материалов. Равновесное содержание влаги (EMC) бумаги и материалов переплета связано с относительной влажностью через адсорбционные изотермы. Для типичной книжной бумаги:

$$EMC = \frac{a \cdot RH}{1 - b \cdot RH} + \frac{c \cdot k \cdot RH}{1 + k \cdot RH}$$

где $a$, $b$, $c$ и $k$ — эмпирически выведенные константы для конкретного целлюлозного материала.

На практике отношение абсолютной влажности, необходимое для поддержания целевой ОВ при различных температурах:

$$W = 0,622 \times \frac{RH \times p_{ws}}{p_{atm} - RH \times p_{ws}}$$

где $W$ — коэффициент влажности (кг воды/кг сухого воздуха), $RH$ — относительная влажность (десятичная дробь), $p_{ws}$ — давление насыщения при температуре $T$, а $p_{atm}$ — атмосферное давление.

## Стеллажные площади и читальные залы

Академические библиотеки представляют уникальные сложности зонирования из-за принципиально различных требований:

**Стеллажные площади:**
- Минимальная оккупированность (только персонал)
- Приемлемы более низкие уставки температуры (18–20°C)
- Критичен точный контроль влажности
- Сниженные воздухообмены (2–4 ACH)
- Акцент на фильтрацию (MERV 11–13)
- Непрерывная работа для стабильности
- Ограниченные теплогенерирующие нагрузки от освещения

**Читальные залы и зоны для учебы:**
- Высокая, переменная оккупированность
- Комфортная температура (22–24°C)
- Стандартная толерантность к влажности
- Более высокие скорости вентиляции для качества воздуха в помещении (минимум 7–10 м³/ч на человека)
- Повышенные внутренние нагрузки (компьютеры, освещение, люди)
- Полезна управляемая вентиляция по спросу
- Критичны акустические характеристики

Это требует отдельных воздухообрабатывающих установок или сложных многозонных систем с независимым управлением влажностью.

## Стратегии проектирования систем

### Выделенные системы для специальных коллекций

Высокоценные коллекции требуют выделенных систем HVAC со следующими характеристиками:

1. **Резервное оборудование** для предотвращения нарушений условий окружающей среды во время обслуживания или отказа
2. **Точные элементы управления** с точностью ±0,6°C и ±2% ОВ
3. **Осушение абсорбентом** для низкотемпературных применений, где охлажденная вода не может обеспечить надлежащее удаление влаги
4. **Паровое увлажнение** для точного, гигиеничного добавления влаги
5. **HEPA-фильтрация** (опционально) для чрезвычайно чувствительных материалов

### Соображения по распределению воздуха

Стеллажные площади требуют тщательного распределения воздуха для:
- Предотвращения расслоения в конфигурациях стеллажей большой высоты
- Минимизации скорости воздуха на полках (<0,25 м/с для предотвращения перераспределения пыли)
- Обеспечения единообразных условий во всех занятых и складских зонах
- Избежания прямого потока воздуха на редкие материалы

Вытеснительная вентиляция или системы распределения воздуха под полом хорошо подходят для читальных залов, обеспечивая отличную эффективность вентиляции при сохранении тихой работы.

## Фильтрация и качество воздуха

Твердые частицы, газообразные загрязнители и биологические контаминанты ускоряют деградацию коллекций:

**Фильтрация твердых частиц:**
- Общие стеллажи: MERV 11–13
- Специальные коллекции: MERV 14–16
- Чрезвычайно чувствительные материалы: HEPA (99,97% @ 0,3 мкм)

**Контроль газообразных загрязнителей:**
- Фильтры с активированным углем для летучих органических соединений
- Среда перманганата калия для окисляющих газов
- Критично для библиотек в городах с высоким загрязнением наружного воздуха

**Биологический контроль:**
- Поддерживайте ОВ ниже 60% для предотвращения развития плесени
- УФ-C бактерицидное облучение в воздухообрабатывающих установках (опционально)
- Мониторинг и контроль в период высокой влажности

## Рекуперация энергии и эффективность

Библиотеки работают в расширенные часы с высокими требованиями к наружному воздуху для нагрузок от посетителей. Рекуперация энергии является необходимой:

**Энтальпийные колеса:**
- 70–80% эффективность восстановления общей энергии
- Должны включать секции очистки для предотвращения перекрестного загрязнения
- Мониторинг потенциального развития плесени в влажном климате

**Выделенные системы наружного воздуха (DOAS):**
- Разделите вентиляцию и кондиционирование в помещении
- Позволяет независимую оптимизацию каждой функции
- Облегчает точное управление влажностью в зонах сохранения

**Тепловое аккумулирование:**
- Смещение охлаждающих нагрузок на внепиковые часы
- Особенно эффективно для учреждений с тарифами на электричество по времени использования
- Ледяное хранилище обеспечивает резервное охлаждение при отказе оборудования

## Мониторинг и управление

Управление окружающей средой архивного качества требует непрерывного мониторинга:

- **Регистрация данных** с интервалом минимум 15 минут для специальных коллекций
- **Оповещение** о выходах за пределы допустимых диапазонов
- **Анализ тенденций** для выявления долгосрочного смещения или сезонных закономерностей
- **Интеграция с системой управления зданием** для согласованного управления несколькими системами

Стратегия психрометрического управления должна поддерживать постоянную температуру точки росы, а не постоянную ОВ, минимизируя добавление/удаление влаги при изменении температур в помещении:

$$T_{dp} = T - \frac{100 - RH}{5}$$

Это приближение (точно в пределах ±1,1°C для типичных условий) позволяет быстро оценить требуемые уставки температуры точки росы.

## Стандарты и руководства

**Стандарты ASHRAE:**
- ASHRAE 55: Тепловой комфорт в занятых помещениях
- ASHRAE 62.1: Скорости вентиляции для приемлемого качества воздуха в помещении
- ASHRAE Handbook - HVAC Applications, Chapter 24: Museums, Galleries, Archives, and Libraries

**Руководства по сохранению:**
- ANSI/NISO Z39.79: Environmental Conditions for Exhibiting Library and Archival Materials
- ISO 11799: Information and Documentation - Document Storage Requirements for Archive and Library Materials
- Рекомендации Northeast Document Conservation Center (NEDCC)

**Соображения при проектировании:**
- Требования сертификации LEED для институциональных зданий
- Государственные энергетические кодексы с положениями, специфичными для библиотек
- Критерии акустической производительности (NC 30–35 для читальных зон, NC 40 для стеллажей)

## Заключение

Проектирование систем HVAC в академических библиотеках требует глубокого понимания науки о сохранении, комфорта людей и энергоэффективности. Успех требует раннего согласования между библиотекарями, консерваторами, архитекторами и инженерами для установления приоритетов, надлежащего распределения бюджетов между общими и специальными зонами коллекций, а также проектирования систем, способных поддерживать точные, стабильные условия, которые обеспечивают долговечность коллекций, предоставляя при этом комфортную, продуктивную среду для студентов и исследователей.
