---
title: "Стандарты вентиляции для школ"
aliases: ["Стандарты вентиляции для школ"]
description: "Требования ASHRAE 62.1 по вентиляции образовательных учреждений, включая нормы наружного воздуха, стандарты качества воздуха и соответствие кодексам для школ K-12."
date: 2025-01-05
draft: false
weight: 12
tags: ["стандарты вентиляции", "вентиляция школ", "ASHRAE 62.1", "требования наружного воздуха", "качество воздуха в помещении", "образовательные учреждения", "коды вентиляции", "школы K-12"]
categories: ["Specialty Applications", "Educational Facilities", "Ventilation"]
keywords: ["стандарты вентиляции школ", "ASHRAE 62.1 школы", "нормы вентиляции классов", "качество воздуха в образовательных учреждениях", "требования наружного воздуха", "коды вентиляции школ", "вентиляция K-12", "процедура расчета вентиляции"]
---
## Обзор

Стандарты вентиляции для образовательных учреждений устанавливают минимальные требования к наружному воздуху для поддержания приемлемого качества воздуха в помещении и содействия здоровью учащихся, их когнитивным способностям и результатам обучения. Стандарт ASHRAE 62.1 «Вентиляция для приемлемого качества воздуха в помещении» предоставляет основные критерии проектирования систем вентиляции школ в Соединённых Штатах, при этом многие государственные и местные органы власти используют или изменяют эти требования через строительные коды и руководства по проектированию образовательных учреждений.

Надлежащая вентиляция в школах напрямую влияет на посещаемость учащихся, успеваемость и эффективность работы учителей. Исследования показывают, что недостаточная вентиляция коррелирует с увеличением симптомов синдрома больного здания, снижением концентрации внимания и более низкими результатами тестов. Современное проектирование вентиляции школ должно сбалансировать требования к качеству воздуха в помещении с энергоэффективностью, учитывая разнообразие типов помещений и режимы занятости.

## Требования ASHRAE 62.1 для образовательных помещений

Стандарт ASHRAE 62.1 устанавливает нормы вентиляции, используя процедуру расчета вентиляции (VRP), которая определяет требования к наружному воздуху на основе двух компонентов: вентиляции, связанной с людьми (Rp), и вентиляции, связанной с площадью (Ra). Полный объём наружного воздуха в дыхательной зоне (Vbz) определяется по формуле:

**Vbz = Rp × Pz + Ra × Az**

Где:
- Rp = норма расхода наружного воздуха на человека (м³/ч на чел.)
- Pz = численность зоны (расчётная нагрузка по занятости)
- Ra = норма расхода наружного воздуха на единицу площади (м³/ч на м²)
- Az = площадь пола зоны (м²)

### Минимальные нормы вентиляции по типам помещений

| Тип помещения | Rp (м³/ч на чел.) | Ra (м³/ч на м²) | Типовая занятость (чел./100 м²) | Примечания |
|------------|-----------------|--------------|--------------------------------------|-------|
| Классные комнаты (возраст 5-8) | 4,72 | 0,020 | 27 | Начальные школы |
| Классные комнаты (возраст 9+) | 4,72 | 0,020 | 38 | Средние/старшие школы |
| Лекционные залы | 3,54 | 0,010 | 70 | Места с фиксированными сиденьями |
| Лаборатории | 4,72 | 0,031 | 27 | Научные классы |
| Библиотеки | 2,36 | 0,020 | 11 | Читальные залы |
| Спортзалы | 9,43 | 0,010 | 32 | Спортивные/игровые площадки |
| Столовые | 3,54 | 0,031 | 108 | Обеденные помещения |
| Учительские комнаты | 2,36 | 0,010 | 27 | Административные помещения |
| Музыка/Театр | 4,72 | 0,010 | 38 | Сценические помещения |
| Компьютерные лаборатории | 4,72 | 0,020 | 27 | Технологические помещения |
| Коридоры | - | 0,010 | - | На основе площади |

### Пример расчёта

Для типичного класса начальной школы (84 м², 25 учащихся):

**Vbz = (4,72 м³/ч на чел. × 25 чел.) + (0,020 м³/ч на м² × 84 м²)**
**Vbz = 118 + 1,68 = 119,68 м³/ч**

Это представляет минимальное требование по подаче наружного воздуха в дыхательную зону. Фактическое поступление наружного воздуха должно учитывать коэффициент вентиляции системы (Ev) и эффективность распределения воздуха в зоне (Ez).

## Требования к наружному воздуху и проектирование систем

### Расположение и качество воздухозаборника

Воздухозаборники наружного воздуха должны располагаться таким образом, чтобы свести к минимуму загрязнение от:

- Выбросов из здания (минимальное расстояние 3 м)
- Автомобильного транспорта и погрузочно-разгрузочных площадок (минимум 7,6 м)
- Градирен охлаждения и испарительных конденсаторов
- Вентиляционных отверстий и выходов дымоходов
- Застойной воды и растительных загрязнений

Высота воздухозаборника должна быть не менее 1,8 м над уровнем земли или 0,9 м над уровнем крыши для снижения поступления частиц. Расположите воздухозаборники на сторонах здания с преобладающим чистым воздухом, избегая зон с высокой концентрацией загрязнения.

### Вентиляция, управляемая спросом

Системы DCV регулируют наружный воздух на основе фактической занятости, используя датчики CO₂. Для школ с переменной занятостью DCV обеспечивает значительную экономию энергии при сохранении соответствия требованиям качества воздуха. Рекомендации по проектированию включают:

- Уставка CO₂: 1000-1200 ppm выше наружного уровня (типично 1400-1600 ppm абсолютное значение)
- Расположение датчиков: на высоте дыхательной зоны (0,9-1,8 м над полом)
- Минимальная вентиляция: никогда не снижайте ниже 0,0034 м³/ч на м² в период занятости
- Время отклика: система должна достичь уставки в течение 20 минут после изменения занятости

ASHRAE 62.1 разрешает DCV для помещений с >43 чел./100 м² или >1,89 м³/ч на чел. требуемого наружного воздуха. Большинство классов соответствуют применению DCV.

## Рассмотрение качества воздуха в помещении

### Иерархия контроля загрязнения

Системы вентиляции школ должны обращаться к множественным источникам загрязнения:

1. **От людей**: CO₂, биовыделения, частицы от активности
2. **Строительные материалы**: ЛОС от мебели, напольных покрытий, настенных отделок
3. **Чистящие средства**: Выделение химических веществ из средств обслуживания
4. **Наружные загрязнители**: Твёрдые частицы, озон, пыльца
5. **Микробиологические**: Плесень, бактерии, вирусы

Эффективное управление качеством воздуха в помещении требует контроля источников (выбор материалов, протоколы очистки), вентиляции (разбавление неизбежных загрязнений) и фильтрации (удаление частиц и газообразных загрязнений).

### Требования к фильтрации

Рекомендации по минимальной эффективности фильтрации для школ:

- **Первичные фильтры**: MERV 8 минимум (30-35% улавливания частиц размером 0,3-1,0 мкм)
- **Вторичные фильтры**: MERV 13 (минимум 50% эффективности для частиц 0,3-1,0 мкм)
- **Помещения высокого риска**: MERV 14-16 для иммунокомпрометированных учащихся

Рекомендации после пандемии всё чаще требуют минимум MERV 13 для занимаемых образовательных помещений для снижения передачи болезней по воздуху. Перепад давления на фильтре должен быть учтён при выборе вентилятора и энергетических расчётах.

## Требования государственных и местных кодексов

### California Title 24

Калифорния требует норм вентиляции на 15% выше минимальных значений ASHRAE 62.1 для классов. Дополнительные требования включают:

- Минимум 1,89 м³/ч на чел. наружного воздуха независимо от площади помещения
- Мониторинг CO₂ обязателен для помещений >46 м² с >25 занятыми
- Ежегодная проверка и испытание системы вентиляции
- Документирование норм вентиляции при наладке здания

### New York State Education Department

NYS требует:

- Минимум 1,89 м³/ч на чел. наружного воздуха для классов
- Механическая вентиляция во всех учебных помещениях (естественная вентиляция недостаточна)
- Диапазон температур 20-24°C в отопительный сезон
- Минимум 4 воздухообмена в час для спортзалов и столовых

### Massachusetts Building Code

Massachusetts принимает ASHRAE 62.1 с поправками:

- Улучшенные требования к наружному воздуху для школ, построенных после 2009 г.
- Обязательное энергообеспечение систем >236 м³/ч наружного воздуха
- Ежегодное тестирование качества воздуха во всех занятых учебных помещениях
- Требования к тестированию и снижению уровня радона

### Местные вариации

Отдельные школьные округа часто устанавливают требования, превышающие государственные минимумы. Проконсультируйтесь с местными органами здравоохранения, управлениями планирования школьных сооружений и строительными органами для уточнения требований конкретной юрисдикции. Типичные местные поправки включают:

- Повышенные нормы вентиляции для классов специального образования
- Улучшенная фильтрация для школ рядом с оживлёнными автомагистралями
- Требования мониторинга качества воздуха в реальном времени и публичной отчётности
- Конкретные графики обслуживания и замены фильтров

## Проверка соответствия и наладка

### Испытание и балансировка

Проверьте нормы вентиляции через:

1. **Измерение расхода воздуха**: Прямое измерение на воздухозаборниках наружного воздуха с использованием трубок Пито или расходомеров
2. **Проверка расхода воздуха в зоне**: Убедитесь, что расход приточного и вытяжного воздуха в каждое помещение соответствует проектным намерениям
3. **Соотношение давлений**: Проверьте нейтральное или положительное давление в классах относительно коридоров
4. **Тестирование CO₂**: Контролируйте во время пиковой занятости, чтобы убедиться в показателях <1100 ppm выше наружного уровня

Документируйте все измерения в отчётах TAB и предоставьте операторам здания.

### Испытание функциональной производительности

Проведите наладку элементов управления вентиляцией включая:

- Положение заслонки наружного воздуха и проверка минимального положения
- Калибровку датчика DCV и испытание отклика
- Работу экономайзера и проверку точки переключения
- Отклик системы вентиляции на графики занятости

Сезонное испытание обеспечивает надлежащую работу при условиях отопления и охлаждения. Предоставьте обучение персоналу учреждения по эксплуатации системы вентиляции, корректировке уставок и устранению неисправностей.

## Обслуживание и непрерывное соответствие

Установите программы профилактического обслуживания, охватывающие:

- **Замена фильтра**: Замените в соответствии с графиком производителя или когда перепад давления превысит проектное значение на 50%
- **Проверка заслонок**: Проверьте работу заслонок наружного воздуха полностью и герметичность при закрытии
- **Очистка теплообменников**: Ежегодная очистка нагревательных и охлаждающих теплообменников для предотвращения микробного роста
- **Калибровка датчиков**: Ежегодная калибровка датчиков CO₂ и температуры
- **Проверка расхода воздуха**: Переизмерьте нормы наружного воздуха каждые 3 года или после модификаций системы

Школы должны реализовать планы управления качеством воздуха в помещении, документирующие производительность системы вентиляции, мероприятия по техническому обслуживанию и разрешение жалоб занятых лиц. Регулярное общение с пользователями объектов помогает выявить недостатки вентиляции до того, как они повлияют на здоровье и успеваемость учащихся.

---

**Связанные темы**: [Качество воздуха в помещении в школах](../../../../specialty-applications-testing/specialty-hvac-applications/educational-facilities/indoor-air-quality-schools/_index.md), [Вентиляция, управляемая спросом в классах](../../../../specialty-applications-testing/specialty-hvac-applications/educational-facilities/demand-controlled-ventilation-classrooms/_index.md), [Школы K-12](../../../../specialty-applications-testing/specialty-hvac-applications/educational-facilities/k-12-schools/_index.md)
