---
title: "Требования к вентиляции классных комнат в зависимости от плотности занятости"
aliases: ["Требования к вентиляции классных комнат в зависимости от плотности занятости"]
description: "Технический анализ расчётов вентиляции классных комнат на основе плотности учащихся, охватывающий требования ASHRAE 62.1 для наружного воздуха на основе площади и количества людей"
date: 2026-01-05
weight: 3
draft: false
keywords:
  - вентиляция классных комнат
  - плотность занятости
  - ASHRAE 62.1
  - скорости вентиляции студентов
  - требования к наружному воздуху
  - качество воздуха в классе
  - проектирование вентиляции
  - HVAC школьных зданий
---

## Обзор

Требования к вентиляции классных комнат в критической степени зависят от плотности занятости, которая значительно варьируется в зависимости от уровня обучения, методики преподавания и конфигурации классного помещения. Надлежащее проектирование системы вентиляции должно учитывать как типичные сценарии занятости, так и условия максимальной нагрузки, чтобы обеспечить надлежащее качество воздуха в помещении во всех режимах работы.

## Классификация ASHRAE 62.1

Стандарт ASHRAE 62.1 классифицирует образовательные помещения в соответствии со специфическими категориями занятости с определёнными плотностями занятости по умолчанию и требованиями к вентиляции.

**Параметры стандартного класса (Таблица 6-1):**

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Плотность занятости по умолчанию | 25 | чел./929 м² |
| Компонент площади (Rₐ) | 1.29 | л/(с·м²) |
| Компонент на человека (Rₚ) | 4.72 | л/(с·чел.) |
| Класс воздуха | 1 | - |

Относительно низкая плотность занятости по умолчанию 25 человек/929 м² (37,2 м²/человека) отражает традиционные стандарты размеров классных комнат, но часто недооценивает фактические условия в современных образовательных учреждениях.

## Расчёт скорости вентиляции

Скорость вентиляции наружного воздуха объединяет компоненты на основе площади и количества людей в соответствии с процедурой определения скорости вентиляции.

**Основное уравнение вентиляции:**

$$V_{oz} = R_a \cdot A_z + R_p \cdot P_z$$

Где:
- $V_{oz}$ = скорость потока наружного воздуха в зоне дыхания, л/с
- $R_a$ = скорость наружного воздуха на единицу площади, л/(с·м²)
- $A_z$ = площадь пола зоны, м²
- $R_p$ = скорость наружного воздуха на человека, л/(с·чел.)
- $P_z$ = численность зоны (расчётная занятость)

**Уравнение с коэффициентом эффективности:**

$$V_{ot} = \frac{V_{oz}}{E_z}$$

Где:
- $V_{ot}$ = поток забираемого наружного воздуха на уровне системы, л/с
- $E_z$ = коэффициент эффективности распределения воздуха в зоне (обычно 1,0 для потолочной подачи)

## Типичные сценарии классных комнат

### Начальная школа (74,3 м², 25 учащихся)

**Заданные параметры:**
- Площадь пола: $A_z = 74,3$ м²
- Фактическая занятость: $P_z = 25$ учащихся + 1 учитель = 26 человек
- Фактическая плотность: 26/74,3 × 1000 = 350 человек/929 м²

**Расчёт:**

$$V_{oz} = (1.29 \text{ л/(с·м}^2))(74,3 \text{ м}^2) + (4.72 \text{ л/(с·чел.)})(26 \text{ чел.})$$

$$V_{oz} = 95.8 \text{ л/с} + 122.7 \text{ л/с} = 218.5 \text{ л/с}$$

**Скорость на человека:** 218,5 л/с ÷ 26 человек = 8,4 л/(с·чел.)

Это составляет 178% компонента только на человека, что демонстрирует, как фактическая занятость превышает предположения норм.

### Средняя школа (83,6 м², 30 учащихся)

**Заданные параметры:**
- Площадь пола: $A_z = 83,6$ м²
- Фактическая занятость: $P_z = 30$ учащихся + 1 учитель = 31 человек
- Фактическая плотность: 31/83,6 × 1000 = 371 человек/929 м²

**Расчёт:**

$$V_{oz} = (1.29)(83,6) + (4.72)(31) = 107.8 + 146.3 = 254.1 \text{ л/с}$$

**Скорость на человека:** 254,1 л/с ÷ 31 человек = 8,2 л/(с·чел.)

### Сценарий высокой плотности (69,7 м², 35 учащихся)

Современные конструкции классных комнат всё чаще предусматривают меньшую площадь с более высокой занятостью.

**Заданные параметры:**
- Площадь пола: $A_z = 69,7$ м²
- Фактическая занятость: $P_z = 35$ учащихся + 1 учитель = 36 человек
- Фактическая плотность: 36/69,7 × 1000 = 516 человек/929 м²

**Расчёт:**

$$V_{oz} = (1.29)(69,7) + (4.72)(36) = 89.8 + 169.9 = 259.7 \text{ л/с}$$

**Скорость на человека:** 259,7 л/с ÷ 36 человек = 7,2 л/(с·чел.)
**Скорость на площадь:** 259,7 л/с ÷ 69,7 м² = 3,73 л/(с·м²)

Эта плотность (516 человек/929 м²) приближается к удвоению предположения ASHRAE по умолчанию и требует пропорционально более высоких скоростей вентиляции.

## Проектные соображения

### Проверка занятости

Проектные группы должны проверить фактически ожидаемую занятость, а не полагаться только на значения по умолчанию. Ключевые факторы включают:

- **Уровень обучения:** Классы начальной школы обычно вмещают 20–25 учащихся, тогда как классы средней школы могут вмещать 25–35
- **Методика преподавания:** Традиционные лекционные занятия отличаются от совместных обучающих сред
- **Тип класса:** Научные лаборатории, компьютерные классы и художественные студии имеют различные схемы занятости
- **Специальное образование:** Меньшие размеры классов (8–15 учащихся) с дополнительным персоналом

### Доминирование площади и количества людей

Относительный вклад компонентов площади и количества людей смещается в зависимости от плотности.

**Анализ компонентов для класса площадью 74,3 м²:**

| Занятость | Компонент площади | Компонент на человека | Итого | Процент людей |
|-----------|------------------|----------------------|-------|---------------|
| 20 чел. | 95,8 л/с | 94,4 л/с | 190,2 л/с | 50% |
| 26 чел. | 95,8 л/с | 122,7 л/с | 218,5 л/с | 56% |
| 35 чел. | 95,8 л/с | 165,2 л/с | 261,0 л/с | 63% |

При типичных плотностях классной комнаты компонент на человека доминирует в общих требованиях вентиляции, составляя 50–65% спроса на наружный воздух. Это подчёркивает важность точных данных по занятости.

### Управляемая вентиляция по спросу

Высокая вариативность занятости в образовательных учреждениях делает классные комнаты отличными кандидатами для управляемой вентиляции по спросу (DCV) с использованием датчиков CO₂.

**Диапазон модуляции вентиляции:**

$$V_{oz,min} = R_a \cdot A_z + R_p \cdot P_{z,min}$$

$$V_{oz,max} = R_a \cdot A_z + R_p \cdot P_{z,max}$$

Для класса площадью 74,3 м² с 0–26 присутствующими людьми:
- Минимум (без занятости): 95,8 л/с
- Максимум (полная занятость): 218,5 л/с
- Диапазон модуляции: 2,3:1

Этот значительный диапазон позволяет добиться существенной экономии энергии в периоды неполной занятости, сохраняя соответствие нормам.

## Кратность воздухообмена в час

Преобразование объёмного потока в кратность воздухообмена обеспечивает контекст эксплуатации.

**Расчёт кратности воздухообмена:**

$$ACH = \frac{V_{oz} \cdot 3600}{A_z \cdot H}$$

Где $H$ = высота потолка (обычно 2,7–3,0 м для классных комнат)

Для класса площадью 74,3 м² (218,5 л/с, высота потолка 2,7 м):

$$ACH = \frac{218,5 \cdot 3600}{74,3 \cdot 2,7} = \frac{786,600}{200,61} = 3,92 \text{ ACH}$$

Современные классные комнаты обычно работают при 3–4 кратностях воздухообмена в час при полной занятости, что соответствует исследованиям качества воздуха в помещении, показывающим улучшение когнитивных способностей при более высоких скоростях вентиляции.

## Влияние на размер системы

Скорость вентиляции напрямую влияет на размер компонентов HVAC системы:

- **Холодопроизводительность:** Каждый л/с наружного воздуха при расчётных условиях представляет явную и скрытую нагрузку
- **Теплопроизводительность:** Зимний воздух вентиляции требует нагрева от наружной температуры до температуры подачи
- **Мощность вентилятора:** Более высокая скорость потока увеличивает статическое давление и потребление энергии вентилятором
- **Размер воздуховодов:** Надлежащая площадь поперечного сечения предотвращает чрезмерное падение давления

Для класса площадью 83,6 м², требующего 254,1 л/с наружного воздуха при летних расчётных условиях (35°C сухого термометра, 24°C влажного термометра) с помещением, поддерживаемым при 24°C сухого термометра, 50% относительной влажности:

**Явная охлаждающая нагрузка:**

$$q_s = 1.20 \cdot V_{oz} \cdot \Delta T = 1.20 \cdot 254.1 \cdot (35-24) = 3,354 \text{ кДж/ч}$$

**Скрытая охлаждающая нагрузка (приблизительно):**

$$q_l \approx 0.76 \cdot V_{oz} \cdot \Delta W \approx 1,479 \text{ кДж/ч}$$

**Общая нагрузка вентиляции:** ~4,8 кВт

Это представляет 30–40% общей охлаждающей нагрузки классной комнаты, подчёркивая важность точных расчётов вентиляции при проектировании системы.

## Заключение

Плотность занятости в классных комнатах значительно влияет на проектирование системы вентиляции, причём фактическая занятость часто превышает предположения ASHRAE по умолчанию. Проектировщики должны проверить ожидаемую занятость, признать доминирование компонента вентиляции на основе количества людей и рассмотреть стратегии управляемой вентиляции по спросу, чтобы оптимизировать как качество воздуха в помещении, так и энергоэффективность. Надлежащий расчёт требований к вентиляции на основе плотности обеспечивает соответствие нормам, поддерживая когнитивные способности и здоровье занимающихся в здании.
