---
title: "Улучшенные нормы вентиляции: требования для школ"
aliases: ["Улучшенные нормы вентиляции: требования для школ"]
description: "Анализ юрисдикций, требующих вентиляции на уровне выше ASHRAE для школ, включая California Title 24, требования штата Нью-Йорк и стандарты после пандемии."
keywords: "улучшенная вентиляция школ, California Title 24 школы, требования вентиляции Нью-Йорка, вентиляция после пандемии, повышенные нормы вентиляции, воздухообмены в школах, свежий воздух в классах, государственные коды вентиляции, улучшенные стандарты качества воздуха в помещениях"
tags: ["улучшенная вентиляция школ", "California Title 24 школы", "требования вентиляции Нью-Йорка", "вентиляция после пандемии", "повышенные нормы вентиляции", "воздухообмены в школах", "свежий воздух в классах", "государственные коды вентиляции", "улучшенные стандарты качества воздуха в помещениях"]
date: 2025-01-05
weight: 1
---

## Улучшенные требования вентиляции сверх ASHRAE

Множество юрисдикций устанавливают нормы вентиляции, превышающие минимумы ASHRAE Standard 62.1 для образовательных учреждений. Эти повышенные требования отражают растущее признание физиологической уязвимости детей к загрязнителям воздуха в помещениях, более высокого метаболизма относительно массы тела и растущих доказательств связи вентиляции с когнитивной деятельностью и снижением передачи заболеваний.

Standard ASHRAE 62.1 устанавливает 4,73 м³/ч на человека плюс 1,29 м³/(ч·м²) для классных комнат. Улучшенные требования обычно увеличивают эти нормы на 25–100 %, при этом некоторые юрисдикции устанавливают абсолютные минимумы независимо от плотности занятости.

## Сравнение государственных и местных повышенных стандартов

Требования вентиляции значительно различаются в разных юрисдикциях. Следующая таблица сравнивает повышенные стандарты с базовым уровнем ASHRAE:

| Юрисдикция | Свежий воздух на человека | Свежий воздух на площадь | Эквивалент м³/(ч·чел)* | Примечания |
|--------------|------------------------|----------------------|------------------------|-------|
| ASHRAE 62.1 (базовый уровень) | 4,73 м³/ч | 1,29 м³/(ч·м²) | ~6,2–7,1 м³/ч | Стандартный минимум |
| California Title 24 | 7,10 м³/ч | 1,29 м³/(ч·м²) | ~8,5–9,4 м³/ч | Обязательно по всему штату |
| New York State | 7,10 м³/ч | 1,61 м³/(ч·м²) | ~9,0–10,4 м³/ч | Требование энергетического кодекса |
| Massachusetts | 7,10 м³/ч | 1,29 м³/(ч·м²) | ~8,5–9,4 м³/ч | Государственные школы |
| Washington State | 7,10 м³/ч | 1,29 м³/(ч·м²) | ~8,5–9,4 м³/ч | Учреждения K-12 |
| Chicago Public Schools | 9,43 м³/ч | 1,29 м³/(ч·м²) | ~10,9–11,8 м³/ч | Политика округа |
| CDC Post-Pandemic Recommendation | - | - | 7,1–9,4 м³/ч минимум | Рекомендация |

*На основе типичной плотности 2,8 м² на учащегося в классе

### Пример сравнения расчетов

Для стандартного класса площадью 83,6 м² с 30 учащимися плюс один учитель (31 человек всего):

**Минимум ASHRAE 62.1:**
- Vbz = (4,73 м³/ч на человека × 31) + (1,29 м³/(ч·м²) × 83,6)
- Vbz = 147 + 108 = **255 м³/ч всего** (8,2 м³/ч на человека)

**California Title 24:**
- Vbz = (7,10 м³/ч на человека × 31) + (1,29 м³/(ч·м²) × 83,6)
- Vbz = 220 + 108 = **328 м³/ч всего** (10,6 м³/ч на человека)
- Увеличение: 73 м³/ч (37% выше ASHRAE)

**New York State:**
- Vbz = (7,10 м³/ч на человека × 31) + (1,61 м³/(ч·м²) × 83,6)
- Vbz = 220 + 135 = **355 м³/ч всего** (11,5 м³/ч на человека)
- Увеличение: 100 м³/ч (44% выше ASHRAE)

**Политика Chicago Public Schools:**
- Vbz = (9,43 м³/ч на человека × 31) + (1,29 м³/(ч·м²) × 83,6)
- Vbz = 292 + 108 = **400 м³/ч всего** (12,9 м³/ч на человека)
- Увеличение: 145 м³/ч (74% выше ASHRAE)

## Требования California Title 24 с улучшениями

California Title 24 Energy Standards предусматривают 7,10 м³/ч на человека для всех классных комнат, что представляет увеличение на 50 % по сравнению с компонентом на человека ASHRAE. Это требование применяется к новому строительству и капитальным ремонтам.

### Требования к реализации

**Расчетная норма вентиляции:**
Более высокая норма должна быть проверена посредством:
- Детальные расчеты вентиляции, представленные с документами разрешения
- Спецификация станций измерения свежего воздуха на агрегатах обработки воздуха
- Документация последовательностей управления, обеспечивающих поддержание минимального потока
- Отчеты о балансировке воздуха, демонстрирующие достижение расчетных норм

**Проверка функционирования:**
California требует функциональных испытаний в соответствии с Title 24 Part 6:
- Измерение свежего воздуха в пределах ±10 % от проектного значения
- Проверка при условиях минимальной и максимальной занятости
- Документирование совместимости работы экономайзера с улучшенной вентиляцией
- Ежегодная переаттестация для крупных объектов

### Последствия для энергии

Улучшенная вентиляция увеличивает нагрузки на отопление и охлаждение. Для типического классного помещения California (Climate Zone 3):

**Дополнительная годовая энергия:**
- Дополнительный свежий воздух: 73 м³/ч (328 - 255 м³/ч)
- Часы работы: 1800 часов/год
- Увеличение нагрузки отопления: примерно 8,500 кВт·ч/год эквивалента
- Увеличение нагрузки охлаждения: примерно 2,200 кВт·ч/год
- Влияние на стоимость энергии: 800–1200 долл./класс ежегодно при типичных тарифах на коммунальные услуги

Системы рекуперации энергии вентиляции частично компенсируют эти штрафы, восстанавливая 60–80 % энергии отопления/охлаждения из воздуха на выходе.

## Улучшенные коды New York State

Энергетический кодекс New York State увеличивает как компоненты на человека, так и компоненты на площадь для образовательных учреждений. Section C403.3.1 устанавливает 7,10 м³/ч на человека и 1,61 м³/(ч·м²) для классных комнат.

### Обоснование кодекса

Повышенный компонент площади (1,61 в сравнении с 1,29 м³/(ч·м²)) решает следующие задачи:
- Выделение газов из строительных материалов и предметов обстановки
- Остатки чистящих химикатов
- Твердые частицы от деятельности в присутствии людей
- Фоновое разбавление загрязнителей независимо от занятости

### Специальные положения

New York требует дополнительных мер:
- **Классы высокой плотности:** Помещения, превышающие 0,093 м² на учащегося, вычисляют как нормы на основе площади, так и на основе занятости, используя более высокое значение
- **Научные классы:** Дополнительная вентиляция 0,54 м³/(ч·м²) для разбавления дыма
- **Художественные мастерские:** Минимум 9,43 м³/ч на человека из-за выделения газов материалами

### Документирование соответствия

Проекты должны представить:
- Описание проектирования вентиляции
- Расчеты в расчете на помещение
- Расписание оборудования с проверкой мощности свежего воздуха
- Чертежи управления с точками мониторинга вентиляции
- План наладки, включающий проверку вентиляции

## Эволюция вентиляции после пандемии

Пандемия COVID-19 коренным образом изменила взгляды на вентиляцию школ. Несколько агентств выпустили улучшенные рекомендации.

### Рекомендации CDC и EPA

**Рекомендации CDC (2021–настоящее время):**
- Целевой показатель 4–6 воздухообменов в час (ч⁻¹) минимум
- 7,1–9,4 м³/ч на человека минимум свежего воздуха
- Рассмотрение эквивалентной чистой подачи воздуха через фильтрацию

**Преобразование в воздухообмены:**
Для типического класса (83,6 м², потолок 2,7 м = 22,6 м³ объема):
- 4 ч⁻¹ = 90,4 м³/ч общей подачи
- 6 ч⁻¹ = 135,6 м³/ч общей подачи

При доле свежего воздуха 50 % (остальное рециркулируется через высокоэффективную фильтрацию):
- 4 ч⁻¹ → 45,2 м³/ч свежего воздуха (1,46 м³/ч на 31 человека)
- 6 ч⁻¹ → 67,8 м³/ч свежего воздуха (2,19 м³/ч на человека)

### Рекомендации ASHRAE Epidemic Task Force

Позиционный документ ASHRAE по инфекционным аэрозолям рекомендует:
- Минимум 3 эквивалентных воздухообмена в час посредством комбинации свежего воздуха и фильтрации
- Целевой показатель 6+ ч⁻¹ для сценариев высокой плотности или высокого риска
- Фильтрация MERV 13 или выше
- Рассмотрение потолочного UVGI в качестве дополнительной меры

### Стратегии реализации

**Повышение свежего воздуха:**
Районы, достигающие целевых показателей после пандемии, применяют:
- Увеличение минимальных положений заслонки свежего воздуха с 30–40 % до 50–70 %
- Расширенные циклы продувки до и после занятия
- Вентиляция по запросу с более высокими базовыми установками
- Протоколы открывания окон в подходящих погодных условиях

**Модернизация фильтрации:**
Многие юрисдикции перешли на фильтрацию MERV 13–14 для достижения эквивалентной подачи чистого воздуха. Для класса с минимальным свежим воздухом ASHRAE 255 м³/ч и фильтрацией MERV 13 (примерно 85 % эффективности удаления твердых частиц):

Эквивалент чистого воздуха = ОА + (Рециркулируемый × эффективность фильтра)
- Предполагая 60 % рециркуляцию: 255 + (375 × 0,85) = **574 м³/ч эквивалента**
- Эффективные воздухообмены: 574 м³/ч / 22,6 м³ × 60 мин = **1,53 ч⁻¹ эквивалента**

## Сводка требований юрисдикций

### Обязательные повышенные стандарты

**Штаты с государственными требованиями, превышающими ASHRAE:**
- California: 7,10 м³/ч на человека обязательно
- New York: 7,10 м³/ч на человека, 1,61 м³/(ч·м²) обязательно
- Massachusetts: 7,10 м³/ч на человека для государственных школ
- Washington: 7,10 м³/ч на человека для K-12
- Oregon: 7,10 м³/ч на человека (принято в 2023 году)

### Политика округа

Крупные городские округа с повышенной политикой:
- Chicago Public Schools: 9,43 м³/ч на человека минимум
- Los Angeles Unified: Title 24 плюс дополнительные требования фильтрации
- New York City DOE: Государственный кодекс плюс портативные очистители воздуха
- Seattle Public Schools: Целевой показатель 6 ч⁻¹ через комбинированные стратегии

## Последствия проектирования повышенных норм

### Размер механической системы

Более высокие нормы вентиляции требуют:

**Мощность обработчика воздуха:**
Школа с 40 классами, требующими 328 м³/ч каждый (стандарт California), нуждается:
- Общий свежий воздух: 40 × 328 = 13 120 м³/ч
- При доле свежего воздуха 50 %: 26 240 м³/ч общей подачи
- Секция свежего воздуха, рассчитанная на полную нагрузку вентиляции

Сравнение с минимумом ASHRAE:
- Общий свежий воздух: 40 × 255 = 10 200 м³/ч
- Разница: 2 920 м³/ч дополнительной мощности (37 % увеличение)

**Установка отопления и охлаждения:**
Требования дополнительной мощности:
- Отопление: примерно 1,5–2,0 кВ дополнительной мощности котла на класс
- Охлаждение: примерно 0,35–0,70 кВ дополнительной мощности холодильной машины на класс
- Для школы с 40 классами: 60–80 кВ отопления, 14–28 кВ охлаждения

### Системы рекуперации энергии

Улучшенная вентиляция делает рекуперацию энергии экономически привлекательной:

**Анализ окупаемости:**
Для класса California с дополнительными 73 м³/ч свежего воздуха:
- Годовой штраф на энергию без рекуперации: 1000 долл.
- Стоимость установки теплообменника рекуперации: 2500 долл.
- Эффективность рекуперации 70 %: 700 долл. годовой экономии
- Простая окупаемость: 3,6 года

Реализация на уровне округа на 40 классов:
- Общие инвестиции ERV: 100 000 долл.
- Годовая экономия: 28 000 долл.
- Окупаемость: 3,6 года
- Экономия за 20 лет жизненного цикла: 460 000 долл.

### Требования системы управления

Улучшенные нормы требуют сложного управления:
- Станции измерения свежего воздуха на всех обработчиках воздуха
- Мониторинг CO₂ для проверки эффективности вентиляции
- Интеграция системы автоматизации зданий для уведомлений об тревогах
- Приводы заслонок с обратной связью по положению
- Управление статическим давлением для переменной подачи свежего воздуха

## Физиологическое основание для улучшенных требований

Дети отличаются физиологически от взрослых способами, оправдывающими более высокую вентиляцию:

**Метаболические характеристики:**
- Более высокий метаболизм на единицу массы тела (на 15–20 % выше, чем у взрослых)
- Большая минутная вентиляция на килограмм (частота дыхания × дыхательный объем / масса тела)
- Увеличенное ингаляционное воздействие переносимых по воздуху загрязнителей на массу тела
- Развивающиеся дыхательная и иммунная системы с повышенной уязвимостью

**Уровни активности:**
Школьная деятельность генерирует более высокие нагрузки загрязнителей:
- Физическое воспитание: 141–188 м³/ч выделения CO₂ на класс
- Художественные проекты: выделение летучих органических соединений из материалов
- Научные лаборатории: выделение газов от химикатов
- Общее движение: перемешивание твердых частиц

**Данные о когнитивной деятельности:**
Исследования демонстрируют корреляцию вентиляции с познанием:
- 1000 ppm CO₂: 15 % снижение когнитивных показателей
- 1400 ppm CO₂: 50 % снижение стратегического мышления
- Удвоение нормы вентиляции: 8–10 % улучшение результатов стандартизированных тестов

Требования повышенной вентиляции отражают развивающееся понимание влияния качества внутреннего воздуха на здоровье и академическую успеваемость учащихся. Юрисдикции, внедряющие эти стандарты, балансируют повышенные расходы на строительство и эксплуатацию против доказанных преимуществ в снижении абсентеизма, улучшении результатов обучения и уменьшении передачи заболеваний. Специалисты по проектированию должны проверить применимые местные требования на раннем этапе разработки проекта, чтобы надлежащим образом подобрать размеры механических систем и учесть последствия для энергии.
