---
title: "Вентиляция туннелей"
aliases: ["Вентиляция туннелей"]
description: "Проектирование систем вентиляции туннелей, включая автомобильные туннели, туннели общественного транспорта и требования по управлению дымом при чрезвычайных ситуациях."
keywords: ["вентиляция туннелей", "автомобильный туннель", "туннель общественного транспорта", "управление дымом", "струйные вентиляторы", "продольная вентиляция"]
tags: ["вентиляция туннелей", "автомобильный туннель", "туннель общественного транспорта", "управление дымом", "струйные вентиляторы", "продольная вентиляция"]
weight: 5
---

Системы туннельной вентиляции обеспечивают качество воздуха в штатном режиме и выполняют критически важные функции по обеспечению безопасности жизни при пожарах. Требования к проектированию существенно различаются в зависимости от типа туннеля, его длины, характеристик трафика и целей пожарной безопасности.

## Цели вентиляции

### Штатный режим эксплуатации

При обычной эксплуатации вентиляция обеспечивает:

- **Разбавление загрязнителей**: Снижение выбросов транспортных средств до приемлемых уровней
- **Видимость**: Поддержание достаточной дальности видимости
- **Тепловой контроль**: Отвод тепла от транспортных средств и систем
- **Комфорт**: Приемлемые условия для пассажиров и персонала

### Режим чрезвычайной ситуации

При пожаре или инциденте:

- **Контроль задымления**: Очистка путей эвакуации
- **Пригодные условия**: Обеспечение безопасного выхода
- **Доступ для пожарных**: Возможность проведения аварийно-спасательных работ
- **Защита конструкций**: Ограничение температур, вызванных пожаром

## Типы систем вентиляции

### Продольная вентиляция

Воздух перемещается вдоль туннеля в одном направлении:

**Компоненты**:
- Струйные вентиляторы, установленные в туннеле
- Вентиляторы порталов (опционально)
- Системы управления

**Преимущества**:
- Более низкая стоимость строительства
- Отсутствие поперечных воздуховодов
- Гибкость эксплуатации
- Широко применяется в автомобильных туннелях длиной менее 2 км

**Ограничения**:
- Требует одностороннего движения транспорта в режиме пожара
- Ограниченная эффективность для очень длинных туннелей
- Риск обратного распространения дыма (back-layering) при пожарах

### Поперечная вентиляция

Подача и удаление воздуха через отдельные системы воздуховодов:

**Полная поперечная**:
- Воздуховод подачи вдоль туннеля
- Воздуховод удаления вдоль туннеля
- Равномерное распределение
- Высокая стоимость строительства

**Полупоперечная**:
- Подается или удаляется через воздуховоды
- Остальное — через порталы
- Снижение стоимости по сравнению с полной поперечной системой

**Преимущества**:
- Лучший контроль загрязнителей
- Совместимость с двусторонним движением
- Улучшенный контроль пожара

### Гибридные системы

Комбинируют элементы продольной и поперечной вентиляции:
- Точечное удаление воздуха при пожарах
- Продольная вентиляция в штатном режиме
- Гибкость для различных условий

## Параметры проектирования

### Стандарты качества воздуха

**Оксид углерода (CO)**:
| Длительность | Предел | Применение |
|------|---|-------|
| 15 мин | 120 ppm | Кратковременное воздействие в туннелях |
| 1 час | 35 ppm | Длительное воздействие |
| 8 часов | 25 ppm | Воздействие на персонал |

**Диоксид азота (NO₂)**:
- Кратковременное: 1,0 ppm
- Длительное: 0,25 ppm

**Видимость**:
- Коэффициент экстинкции: K < 0,005–0,012 м⁻¹
- Дальность видимости: >100 м (типичное значение)

### Факторы выбросов

Скорость выбросов транспортных средств зависит от:
- Состав флота (легковые, грузовые, автобусы)
- Скорость движения
- Уклон (подъем увеличивает выбросы)
- Возраст транспортных средств и стандарты выбросов

**Типовые значения** (современный флот):
| Загрязнитель | Легковые | Тяжелые |
|-----------|---|-----|
| CO | 5–15 г/км | 10–30 г/км |
| NOx | 0,5–2 г/км | 5–15 г/км |
| PM | 0,01–0,05 г/км | 0,1–0,5 г/км |

### Требования к воздухообмену

**Вентиляция разбавлением**:
$$Q = \frac{N \times E \times L}{C_{max} - C_{ambient}}$$

Где:
- N = количество транспортных средств
- E = скорость выбросов
- L = длина туннеля
- C = предел концентрации

**Типовые диапазоны**:
- Автомобильные туннели: 100–400 CFM (м³/ч) на транспортное средство
- Туннели метро: на основе расписания движения поездов

## Системы струйных вентиляторов

### Принцип работы

Струйные вентиляторы передают импульс воздуху туннеля:

$$F_{thrust} = \dot{m} \times (V_{jet} - V_{tunnel})$$

**Типовые характеристики**:
- Диаметр: 800–1400 мм
- Тяга: 500–2000 Н
- Скорость струи: 25–35 м/с
- Реверсивная работа

### Соображения при подборе

Учитывать:
- Потери давления (трение, препятствия)
- Сопротивление трафика (поршневой эффект)
- Метеорологические эффекты (ветер, плавучесть)
- Влияние уклона
- Требования сценария пожара

### Монтаж

**Крепление**:
- Установка на потолок парами
- Шахматное расположение
- Минимальное расстояние для развития тяги
- Конструктивная поддержка для нагрузок от тяги

**Пожарная защита**:
- Высокая температурная стойкость для зон пожара
- Резервные агрегаты
- Расчет на 250–400°C в течение 2 часов

## Вентиляция при пожаре

### Расчетная мощность пожара

| Тип туннеля | Расчетный пожар | Тепловыделение |
|--|---|---|
| Автомобильный туннель | 2–3 автомобиля | 8–15 МВт |
| Тяжелый грузовик | Один грузовик | 20–30 МВт |
| Тяжелый грузовик/цистерна | Опасные грузы | 100–200 МВт |
| Метро | Вагон поезда | 10–30 МВт |

### Стратегии управления дымом

**Продольное управление**:
- Отвод дыма вниз по потоку от очага пожара
- Критическая скорость: 2,5–3,5 м/с
- Требует одностороннего движения

$$V_{critical} = K \times \left(\frac{g \times H \times Q}{c_p \times \rho \times T_{ambient} \times A}\right)^{1/3}$$

**Точечный отсос**:
- Отвод дыма в месте возникновения пожара
- Точки отсоса с регулированием клапанами
- Обеспечение безопасных условий для эвакуации в обоих направлениях

### Режимы аварийной эксплуатации

| Сценарий | Реакция системы |
|------|------|
| Обнаружение пожара | Остановка нормальной вентиляции |
| Подтверждение места | Активация режима управления дымом |
| Фаза эвакуации | Поддержание безопасных условий для выхода |
| Тушение пожара | Поддержка аварийного доступа |

## Управление и мониторинг

### Системы обнаружения

**Мониторинг качества воздуха**:
- Датчики CO через регулярные интервалы
- Приборы измерения видимости (оптическая плотность)
- Мониторинг NOx (в некоторых приложениях)

**Пожарная сигнализация**:
- Линейное тепловое обнаружение
- Видеоаналитика
- Детекторы пламени
- Обнаружение дыма (сложная задача)

### Интеграция с SCADA

Надзорное управление включает:
- Автоматический выбор режима
- Возможность ручного переопределения
- Тренды данных с датчиков
- Управление тревогами
- Координация в аварийных ситуациях

### Эксплуатационные режимы

- **Нормальный**: Поддержание качества воздуха
- **Затор**: Усиленная вентиляция
- **Аварийный**: Протокол управления дымом
- **Техническое обслуживание**: Условия безопасного доступа

## Стандарты и руководства

### Проектные стандарты

- **NFPA 502**: Дорожные туннели, мосты и другие ограниченного доступа автомагистрали
- **Руководство по применению ASHRAE**: Глава о закрытых автотранспортных сооружениях
- **PIARC**: Руководства Всемирной ассоциации дорог
- **Директива ЕС 2004/54/EC**: Трансевропейские дорожные туннели

### Требования к испытаниям

- Испытания горячим дымом
- Проверка тяги струйных вентиляторов
- Пусконаладка системы управления
- Упражнения по аварийным учениям

Проектирование вентиляции туннелей требует тщательного баланса между требованиями нормальной эксплуатации, аварийными возможностями и соображениями стоимости жизненного цикла, характерными для этих критически важных инфраструктурных систем.
