---
title: "Системы охлаждения двигателя для испытательных стендов"
aliases: ["Системы охлаждения двигателя для испытательных стендов"]
description: "Прецизионная подготовка охлаждающей жидкости, контроль температуры и системы мониторинга для применений испытательных камер двигателя, включая контуры охлаждения промежуточного холодильника и масла."
keywords: ["охлаждение двигателя", "подготовка охлаждающей жидкости", "системы промежуточного охладителя", "масляный радиатор", "контроль температуры", "охлаждение испытательной ячейки", "мониторинг охлаждающей жидкости"]
tags: ["охлаждение двигателя", "подготовка охлаждающей жидкости", "системы промежуточного охладителя", "масляный радиатор", "контроль температуры", "охлаждение испытательной ячейки", "мониторинг охлаждающей жидкости"]
weight: 1
---

## Требования к подготовке охлаждающей жидкости двигателя

Испытательные стенды двигателей требуют прецизионной подготовки охлаждающей жидкости для воспроизведения условий эксплуатации автомобиля и обеспечения воспроизводимых результатов испытаний. Система охлаждающей жидкости должна поддерживать строгий контроль температуры, надлежащую химию жидкости и постоянные расходы по всем сценариям испытаний.

Основная охлаждающая жидкость состоит из смесей этиленгликоля и воды (обычно 50/50) с ингибиторами коррозии, противовспенивающими агентами и стабилизаторами pH. Смесь обеспечивает защиту от замерзания до -37°C и повышение точки кипения до 129°C при давлении в системе 103 кПа. Оборудование подготовки охлаждающей жидкости включает системы дегазации для удаления растворённых газов, фильтрацию для удаления частиц размером более 25 микрон и химический впрыск для поддержания надлежащей концентрации присадок.

Отвод тепла от охлаждающей жидкости двигателя следует формуле:

$$Q_{coolant} = \dot{m}_c \cdot c_{p,c} \cdot (T_{out} - T_{in})$$

где $\dot{m}_c$ — массовый расход охлаждающей жидкости, $c_{p,c}$ — удельная теплоёмкость смеси охлаждающей жидкости (примерно 3,5 кДж/кг·К для смеси гликоля и воды 50/50), а $T_{out}$ и $T_{in}$ представляют температуры на выходе и входе соответственно.

## Прецизионность контроля температуры охлаждающей жидкости

Системы охлаждающей жидкости испытательной ячейки требуют точности контроля температуры ±0,6°C на входе двигателя для обеспечения согласованных граничных условий по температуре. Высокопроизводительные испытания требуют ещё более точного контроля ±0,3°C для сертификации выбросов и картирования производительности.

Контроль температуры использует трёхходовой модулирующий клапан, смешивающий горячую охлаждающую жидкость с охлаждённой жидкостью из теплообменника. Вторичный контур управления регулирует расход охлаждённой воды через пластинчатый теплообменник. Система управления использует каскадную архитектуру, где первичный регулятор управляет температурой на входе двигателя, а вторичный регулятор модулирует производительность теплообменника.

Время отклика от изменения уставки до стабилизации не должно превышать 120 секунд при тепловых переходных испытаниях. Алгоритмы ПИД-регулирования с адаптивным подбором коэффициентов усиления учитывают изменяющиеся скорости отвода тепла двигателем от холостого хода (5–15 кВт) до полной нагрузки (200–500 кВт для тяжёлых дизельных двигателей).

## Системы охлаждения промежуточного и постохладителя

Турбированные и наддувные двигатели требуют отдельных контуров охлаждения для охлаждения наддувного воздуха. Системы промежуточного охладителя (воздух-вода) и постохладителя кондиционируют входящий воздух до заданных температур, обычно 38–49°C для дизельных двигателей и 27–38°C для бензиновых двигателей.

Расчёт нагрузки охлаждения наддувного воздуха:

$$Q_{intercooler} = \dot{m}_{air} \cdot c_{p,air} \cdot (T_{compressor} - T_{intake})$$

Системы охлаждения промежуточного охладителя работают независимо от охлаждающей жидкости двигателя, используя выделенные регуляторы температуры и теплообменники. Расходы воды колеблются от 38–151 л/мин в зависимости от давления наддува и расхода воздуха. Точность контроля температуры соответствует требованиям охлаждающей жидкости двигателя ±0,6°C.

Для высокопроизводительных приложений с двухступенчатой турбиной отдельные контуры промежуточного охладителя низкого и высокого давления обеспечивают оптимальный контроль плотности наддувного воздуха. Каждый контур поддерживает независимые уставки температуры в зависимости от температур на выходе компрессора и целевых условий во впускном коллекторе.

## Подача воды в масляный радиатор

Системы смазки двигателя отводят 15–30% общей энергии топлива в виде тепла через контур охлаждения масла. Системы охлаждения масла испытательной ячейки поддерживают температуру масла на входе двигателя в пределах ±1°C от уставки, обычно 82–104°C в зависимости от класса вязкости масла и требований испытания.

Контуры воды масляного радиатора работают при более низких температурах, чем охлаждающая жидкость двигателя, обычно 27–49°C, обеспечивая надлежащий температурный перепад для теплообмена. Определение размера теплообменника масло-вода требует:

$$Q_{oil} = \dot{m}_{oil} \cdot c_{p,oil} \cdot (T_{oil,out} - T_{oil,in}) = UA \cdot LMTD$$

где $UA$ представляет общий коэффициент теплопередачи, умноженный на площадь поверхности, а $LMTD$ — логарифмическую среднюю разность температур между потоками масла и воды.

Расходы воды 57–227 л/мин служат типичным автомобильным и лёгким коммерческим двигателям. Тяжёлые дизельные двигатели могут требовать расходов, превышающих 379 л/мин при полной нагрузке.

## Моделирование потока охлаждающей жидкости для условий эксплуатации автомобиля

Испытательные ячейки воспроизводят характеристики потока охлаждающей жидкости автомобиля для точного моделирования тепловых условий. Управление скоростью насоса или клапаны переменного сопротивления регулируют перепад давления в системе для соответствия эквивалентным расходам в автомобиле при заданных оборотах двигателя.

Связь между оборотами двигателя и расходом охлаждающей жидкости:

$$\dot{V}_{coolant} = \frac{n_{engine} \cdot V_{pump}}{n_{ref}} \cdot \eta_{volumetric}$$

где $n_{engine}$ — обороты двигателя, $V_{pump}$ — рабочий объём насоса, $n_{ref}$ — эталонные обороты, а $\eta_{volumetric}$ учитывает эффективность насоса и утечки.

Насосы электрические переменной скорости обеспечивают прецизионный контроль расхода независимо от оборотов двигателя для параметрических исследований. Моделирование потока охватывает 76–757 л/мин для двигателей легковых автомобилей и 189–1514 л/мин для тяжёлых приложений.

Управление давлением в системе поддерживает 103–172 кПа на выходе двигателя для предотвращения кипения охлаждающей жидкости в высокотемпературных зонах при избежании чрезмерного давления на уплотнения и прокладки.

## Мониторинг температуры и давления

Комплексная приборная аппаратура отслеживает все критические параметры во всей системе охлаждения. Датчики RTD (датчик сопротивления температуры) с точностью ±0,1°C измеряют температуры на входе двигателя, выходе, входе/выходе промежуточного охладителя и местоположениях масляного радиатора.

Датчики давления с точностью ±0,25% от полной шкалы отслеживают давление в системе, давление на выходе насоса и положения клапана ограничения. Расходомеры, использующие магнитную или турбинную технологию, измеряют расходы охлаждающей жидкости, воды промежуточного охладителя и воды масляного радиатора с точностью ±1% от показаний.

Системы сбора данных опрашивают все каналы с минимум 1 Гц для стационарных испытаний и до 100 Гц для переходных циклов нагрузки. Дисплеи мониторинга в реальном времени предоставляют операторам немедленную обратную связь об отклонениях температуры, аномалиях расхода или превышениях давления.

Системы сигнализации срабатывают при высокой/низкой температуре (±3°C от уставки), ограничениях давления (±34 кПа от целевого значения) и отклонении расхода (±10% от командного значения), инициируя последовательности автоматического отключения двигателя при превышении ограничений.

```mermaid
graph TB
    subgraph "Primary Engine Cooling Circuit"
        A[Engine Block] -->|Hot Coolant<br/>104°C| B[Engine Outlet]
        B --> C{3-Way Control Valve}
        C -->|Bypass| D[Mixing Point]
        C -->|To Cooler| E[Plate Heat Exchanger]
        E -->|Cooled Coolant| D
        D --> F[Coolant Pump]
        F --> G[Flow Control Valve]
        G --> H[Temperature Sensor<br/>±0.1°C]
        H -->|Conditioned Coolant<br/>82–93°C| A
    end

    subgraph "Intercooler Circuit"
        I[Charge Air] --> J[Air-to-Water<br/>Intercooler]
        K[IC Water Supply] --> J
        J --> L[IC Heat Exchanger]
        L --> M[IC Pump]
        M --> N[IC Temperature Control]
        N --> K
    end

    subgraph "Oil Cooling Circuit"
        O[Engine Oil<br/>104°C] --> P[Oil-to-Water<br/>Heat Exchanger]
        Q[Cooling Water<br/>38°C] --> P
        P --> R[Oil Return<br/>82–93°C]
        P --> S[Water Outlet<br/>49°C]
    end

    subgraph "Monitoring & Control"
        T[Temperature Sensors] --> U[Data Acquisition]
        V[Pressure Sensors] --> U
        W[Flow Meters] --> U
        U --> X[Control System]
        X --> C
        X --> G
        X --> N
    end

    style A fill:#ff9999
    style J fill:#99ccff
    style P fill:#ffcc99
    style X fill:#99ff99
```

## Требования к охлаждению по типам двигателя

| Тип двигателя | Расход охл. жидкости (л/мин) | Темп. охл. жидкости (°C) | Расход воды ПО (л/мин) | Темп. ПО (°C) | Расход воды МР (л/мин) | Отвод тепла (кВт) |
|-------------|-------------------|-------------------|------------------------|--------------|----------------------|---------------------|
| 4-цилиндровый бензин NA | 76–151 | 82–90 | — | — | 38–57 | 30–60 |
| 4-цилиндровый бензин турбо | 114–189 | 82–90 | 57–95 | 27–38 | 57–76 | 50–90 |
| 6-цилиндровый бензин NA | 151–265 | 85–93 | — | — | 57–95 | 60–120 |
| 6-цилиндровый бензин турбо | 189–341 | 85–93 | 76–132 | 27–38 | 76–114 | 80–150 |
| V8 бензин NA | 227–379 | 85–93 | — | — | 76–132 | 90–180 |
| V8 бензин турбо | 303–492 | 85–93 | 114–189 | 29–40 | 114–170 | 120–250 |
| 4-цилиндровый дизель турбо | 132–227 | 88–96 | 76–114 | 38–49 | 57–95 | 50–100 |
| 6-цилиндровый дизель турбо | 265–454 | 88–96 | 132–227 | 38–49 | 114–189 | 120–250 |
| Тяжёлый дизель | 568–1325 | 88–99 | 227–454 | 38–52 | 227–379 | 300–600 |
| Высокопроизводительный спортбайк | 151–303 | 77–85 | 95–170 | 21–32 | 95–151 | 100–200 |

*NA = с естественным аспирационным способом; Темп. = Температура; ПО = Промежуточный охладитель; МР = Масляный радиатор; л/мин при стандартных условиях испытания; Отвод тепла при номинальной мощности*
