---
title: "HVAC системы обработки сельскохозяйственных культур"
aliases: ["HVAC системы обработки сельскохозяйственных культур"]
description: "Комплексное руководство по HVAC системам для послеуборочной обработки сельскохозяйственных культур, включая хранение картофеля, сушку лука, охлаждение овощей и применение контролируемой атмосферы. Технические характеристики и принципы проектирования."
keywords: ["HVAC для обработки сельскохозяйственных культур", "температура хранения картофеля", "вентиляция при сушке лука", "системы охлаждения овощей", "послеуборочная обработка", "хранение в контролируемой атмосфере", "проектирование вентиляции культур", "сельскохозяйственная HVAC", "климат-контроль при хранении продукции"]
tags: ["HVAC для обработки сельскохозяйственных культур", "температура хранения картофеля", "вентиляция при сушке лука", "системы охлаждения овощей", "послеуборочная обработка", "хранение в контролируемой атмосфере", "проектирование вентиляции культур", "сельскохозяйственная HVAC", "климат-контроль при хранении продукции"]
weight: 13
---
## Обзор климат-контроля после уборки

HVAC системы для послеуборочной обработки сельскохозяйственных культур поддерживают точные условия окружающей среды для продления срока хранения, предотвращения порчи и сохранения качества продукции. Эти специализированные системы контролируют температуру, влажность, воздушный поток и состав атмосферы для замедления скорости дыхания, подавления роста патогенов и минимизации потерь влаги для разнообразных типов культур.

Основной принцип, определяющий хранение культур, — это связь между скоростью дыхания и температурой. При каждом увеличении температуры хранения на 10°C скорость дыхания примерно удваивается, потребляя сахара и ускоряя деградацию. Надлежащее проектирование HVAC создает оптимальные условия, соответствующие физиологическим требованиям каждой культуры.

## Системы хранения картофеля

### Требования к температуре и влажности

Хранилища картофеля требуют точного контроля температуры, соответствующего предполагаемому использованию:

| Назначение хранения | Диапазон температуры | Относительная влажность | Длительность хранения |
|---|---|---|---|
| Семенной картофель | 3–4°C | 95–98% | 6–9 месяцев |
| Картофель переработки | 7–10°C | 90–95% | 6–10 месяцев |
| Рынок свежей продукции | 4–7°C | 95–98% | 4–8 месяцев |
| Картофель для чипсов | 9–13°C | 90–95% | 4–6 месяцев |

Высокая влажность предотвращает потерю веса из-за испарения влаги, в то время как температуры ниже 3°C вызывают холодовое подслащивание (преобразование крахмала в сахар). Картофель переработки, хранящийся при слишком низких температурах, приобретает неприемлемый темный цвет при жарке из-за накопления восстанавливающих сахаров.

### Принципы проектирования вентиляции

Системы вентиляции хранилищ картофеля подают кондиционированный воздух через подпольные пленумы или воздуховоды при 17–34 м³/ч (10–20 CFM) на тонну хранящегося продукта. Воздушный поток должен обеспечивать равномерное распределение для предотвращения горячих точек, где возникают конденсация и болезни.

Ключевые элементы конструкции включают:

- **Перфорированные полы или воздуховоды** с расстояниями 1,2–2,4 м и диаметром отверстий 9,5–12,7 мм
- **Скорость воздуха через слой** поддерживается на уровне 0,1–0,2 м/с для обеспечения равномерной температуры
- **Возможность рециркуляции** для смешивания внутреннего воздуха с минимальным наружным воздухом во время периодов хранения
- **Системы увлажнения** с использованием распылительных форсунок или испарительных материалов для поддержания целевой относительной влажности
- **Датчики температуры** распределены по всему слою на различных глубинах для контроля

Первоначальное охлаждение требует максимального воздушного потока с использованием наружного воздуха до достижения слоем целевой температуры, обычно требуя 2–4 недель. Впоследствии минимальная вентиляция поддерживает условия при предотвращении накопления CO2 выше 5000 ppm.

## Сушка и хранение лука

### Требования фазы сушки

Сушка лука высушивает наружные чешуйки и ткань шейки для предотвращения попадания болезни и продления срока хранения. Оптимальные условия сушки:

- **Температура**: 27–35°C
- **Воздушный поток**: 85–127 м³/ч (50–75 CFM) на тонну
- **Относительная влажность**: 60–70% первоначально, снижаясь до 50–60%
- **Длительность**: 2–4 недели в зависимости от первоначального содержания влаги

Системы принудительной вентиляции подают теплый сухой воздух через массу луковиц. В влажном климате дополнительный обогрев повышает температуру воздуха для снижения относительной влажности и ускорения сушки. Естественные воздушные системы, использующие условия окружающей среды, работают эффективно в засушливых регионах.

### Среда длительного хранения

После сушки лук требует прохладных, сухих условий:

- **Температура**: 0–2°C для длительного хранения; 2–4°C для среднесрочного хранения
- **Относительная влажность**: 65–70%
- **Воздушный поток**: 17–25 м³/ч (10–15 CFM) на тонну для поддерживающей вентиляции

Непрерывный низкообъемный воздушный поток предотвращает накопление влаги и поддерживает равномерную температуру. Длительность хранения варьируется от 1 до 8 месяцев в зависимости от сорта и условий хранения.

## Системы охлаждения овощей

### Требования к быстрому охлаждению

Немедленное послеуборочное охлаждение удаляет полевое тепло для замедления дыхания и потерь влаги. Выбор метода охлаждения зависит от характеристик продукции:

**Охлаждение с принудительным воздухом**: Пропускает охлажденный воздух через сложенные контейнеры с продукцией при 170–340 м³/ч (100–200 CFM) на тонну. Достигает семи восьмых времени охлаждения (до 1/8 от конечной температуры) за 1–4 часа для большинства овощей. Требует плотного расположения с вентилируемыми контейнерами для направления воздушного потока через продукцию, а не вокруг неё.

**Гидроохлаждение**: Распыление или погружение продукции в охлажденную воду (0–10°C). Скорость охлаждения зависит от температуры воды и скорости потока. Достигает семи восьмых охлаждения за 10–30 минут. Подходит для продукции, переносящей смачивание (морковь, сельдерей, сладкая кукуруза), но не для влагочувствительных культур.

**Вакуумное охлаждение**: Снижает давление в камере до 4–5 мм рт.ст., вызывая испарение воды и быстрое охлаждение. Эффективно для продукции с большой площадью поверхности (салат, шпинат, сельдерей). Достигает семи восьмых охлаждения за 20–30 минут, но вызывает потерю веса в 2–4% из-за испарения влаги.

### Условия охлаждаемого хранилища

Требования к хранению после охлаждения варьируются в зависимости от чувствительности культуры к повреждению холодом:

| Категория культуры | Температура | Относительная влажность | Ключевые соображения |
|---|---|---|---|
| Листовые зеленые | 0°C | 95–100% | Предотвращение увядания; контакт со льдом безопасен |
| Корнеплоды | 0°C | 95–98% | Высокая влажность критична |
| Помидоры (спелые) | 7–10°C | 90–95% | Повреждение холодом ниже 10°C |
| Перец | 7–10°C | 90–95% | Чувствителен к этилену |
| Огурцы | 10–13°C | 95% | Тяжелое повреждение холодом ниже 10°C |

Хранилища требуют холодопроизводительности, рассчитанной на основе тепла дыхания, нагрузок инфильтрации и теплопроводности через стены. Общая холодопроизводительность обычно варьируется от 4,7–9,4 кВт на тонну хранящегося продукта в зависимости от типа культуры и проектирования объекта.

## Хранение в контролируемой атмосфере

### Контроль состава газа

Хранение в контролируемой атмосфере (КА) снижает содержание кислорода и повышает уровень углекислого газа для подавления дыхания и продления срока хранения сверх обычного охлаждения. Целевые атмосферы варьируются в зависимости от культуры:

- **Яблоки**: 1–3% O2, 1–5% CO2 при 0–3°C
- **Груши**: 1–3% O2, 0–5% CO2 при −2–−1°C
- **Капуста**: 2,5–5% O2, 3–6% CO2 при 0°C
- **Киви**: 1–2% O2, 3–5% CO2 при 0°C

Помещения КА требуют герметичной конструкции (максимальная скорость утечки 2–3% объема помещения в день) и оборудования управления атмосферой:

- **Генераторы азота** с использованием адсорбции при перепаде давления или мембранного разделения для снижения кислорода
- **Скрубберы углекислого газа** содержащие активированный уголь или гашеную известь для удаления избытка CO2
- **Скрубберы этилена** использующие каталитическое окисление или перманганат калия для культур, чувствительных к этилену
- **Анализаторы газа** непрерывно контролирующие концентрации O2, CO2 и этилена

### Воздушный поток и распределение

Хранение КА требует равномерного распределения атмосферы по всей массе продукции. Циркуляционные вентиляторы работают непрерывно при 1–3 воздухообменах в минуту для предотвращения расслоения и поддержания равномерных концентраций газов. Выбор вентилятора должен минимизировать выделение тепла в закрытой среде.

Надлежащее управление КА продляет срок хранения в 2–4 раза сверх обычного охлаждения для реактивных культур. Первоначальное установление атмосферы требует 7–14 дней с контролируемым снижением кислорода для предотвращения повреждения от анаэробного брожения.

## Сельскохозяйственные стандарты и руководства

Проектирование и эксплуатация хранилищ культур соответствуют нескольким сельскохозяйственным инженерным стандартам:

- **ASABE EP285.8**: Критерии проектирования систем вентиляции в структурах послеуборочного хранения
- **ASABE D272.3**: Системы подачи и распределения воздуха для сельскохозяйственной продукции
- **USDA Agricultural Handbook 66**: Требования к коммерческому хранению фруктов и овощей
- **ASHRAE Applications Handbook Chapter 24**: Контроль окружающей среды для сельскохозяйственных объектов

Соответствие этим стандартам обеспечивает надлежащую мощность системы, равномерность распределения и точность управления, необходимые для оптимального сохранения культур и минимизации послеуборочных потерь.
