---
title: "Стратегии управления HVAC для подавления проростания картофеля"
aliases: ["Стратегии управления HVAC для подавления проростания картофеля"]
description: "Инженерный анализ температурозависимой кинетики проростания, систем распределения химических паров и стратегий контроля окружающей среды для подавления проростания при хранении картофеля."
keywords: ["подавление проростания картофеля", "кинетика проростания", "применение CIPC HVAC", "контроль проростания этиленом", "подавление проростания температурой", "распределение 1,4-DMN", "управление покоем клубней", "вентиляция для подавителей проростания"]
tags: ["подавление проростания картофеля", "кинетика проростания", "применение CIPC HVAC", "контроль проростания этиленом", "подавление проростания температурой", "распределение 1", "4-DMN", "управление покоем клубней", "вентиляция для подавителей проростания"]
weight: 3
---

# Подавление проростания и интеграция системы HVAC

Проростание представляет критический механизм ухудшения качества при длительном хранении картофеля, вызывая потерю массы 2-3% сухого вещества клубня, увеличенные скорости дыхания, снижение товарности и ускоренное старение. Эффективный контроль проростания требует комплексного управления физиологическим покоем, температурозависимой кинетикой роста и методами химического или физического подавления, скоординированными с работой системы HVAC.

## Физиология проростания и механизмы покоя

Клубни картофеля входят в состояние эндодормантности сразу после уборки, физиологически регулируемый период покоя, контролируемый гормональным балансом внутри клубня. Абсцизовая кислота (ABA) поддерживает покой, в то время как гибберелины (GA) способствуют инициации проростания. Переход от покоя к активному проростанию происходит, когда биосинтез GA преодолевает подавление ABA, обычно через 60-150 дней после уборки в зависимости от генетики сорта.

**Период покоя по сортам:**

| Классификация сорта | Продолжительность покоя | Типичные сорта | Стратегия управления проростанием |
|---------------------|----------------------|----------------|----------------------------------|
| Очень короткий покой | 60-75 дней | Norchip, Snowden, Red Pontiac | Химические ингибиторы обязательны |
| Короткий покой | 75-100 дней | Russet Burbank, Superior, Kennebec | Температура + химия необходимы |
| Средний покой | 100-130 дней | Russet Norkotah, Ranger Russet, Umatilla | Температура основная, ингибиторы дополнительные |
| Длительный покой | 130-150 дней | Shepody, Goldrush, Alturas | Управления окружающей средой достаточно |
| Расширенный покой | 150-180 дней | Некоторые сорта для переработки | Только контроль окружающей среды |

Картофель для переработки на чипсы и картофель фри обычно требует хранения 6-10 месяцев при 7-10°C для предотвращения гололедного подслащивания. Даже сорта с длительным покоем инициируют проростание в течение этого периода хранения, требуя активного подавления проростания за пределами одного температурного контроля.

## Температурозависимая кинетика проростания

Скорость удлинения проростка показывает экспоненциальную зависимость от температуры хранения, следуя кинетике типа Аррениуса, характерной для ферментативных процессов обмена веществ. Температура служит основным фактором окружающей среды, контролирующим скорость развития проростка после выхода из состояния покоя.

**Модель скорости роста проростка:**

Скорость удлинения проростка следует экспоненциальному температурному соотношению:

$$R_{sprout}(T) = R_0 \cdot e^{k_s(T - T_{min})}$$

Где:
- $R_{sprout}$ = скорость удлинения проростка (мм/сутки)
- $R_0$ = базовая скорость при минимальной температуре проростания (0,05-0,10 мм/сутки)
- $k_s$ = температурный коэффициент (0,085-0,12 на °C, зависит от сорта)
- $T$ = температура хранения (°C)
- $T_{min}$ = минимальная температура проростания (2-3°C)

Для типичного хранения для переработки при 7°C с $k_s = 0,095$ на °C:

$$R_{sprout}(7) = 0.08 \cdot e^{0.095(7-2)} = 0.08 \cdot e^{0.475} = 0.08 \cdot 1.61 = 0.129 \text{ мм/сутки}$$

**Альтернативная модель коэффициента Q₁₀:**

Процессы биологической скорости часто характеризуются коэффициентами температуры Q₁₀:

$$R_{sprout}(T) = R_{ref} \cdot Q_{10}^{(T-T_{ref})/10}$$

Где:
- $R_{ref}$ = эталонная скорость при $T_{ref}$ (обычно 4°C)
- $Q_{10}$ = коэффициент изменения скорости на 10°C повышение (обычно 2,5-3,5 для проростания)

Для $Q_{10} = 3.0$ и эталонной скорости 0,10 мм/сутки при 4°C:

При 7°C: $R_{sprout} = 0.10 \cdot 3.0^{(7-4)/10} = 0.10 \cdot 3.0^{0.3} = 0.10 \cdot 1.39 = 0.139$ мм/сутки

При 10°C: $R_{sprout} = 0.10 \cdot 3.0^{(10-4)/10} = 0.10 \cdot 3.0^{0.6} = 0.10 \cdot 1.93 = 0.193$ мм/сутки

**Эмпирические данные роста проростка:**

| Температура хранения | Скорость роста проростка | Время до проростков 5 мм | Время до проростков 10 мм | Адекватность управления температурой |
|---------------------|--------------------------|------------------------|--------------------------|------------------------------------|
| 3,3°C | 0,08-0,12 мм/сутки | 42-63 дней | 83-125 дней | Адекватна для большинства сортов |
| 4,4°C | 0,12-0,18 мм/сутки | 28-42 дней | 56-83 дней | Маргинальна для коротких покоев |
| 5,6°C | 0,18-0,28 мм/сутки | 18-28 дней | 36-56 дней | Неадекватна для переработки |
| 7,2°C | 0,30-0,50 мм/сутки | 10-17 дней | 20-33 дней | Ингибиторы необходимы |
| 10°C | 0,80-1,40 мм/сутки | 3,6-6,3 дней | 7,1-12,5 дней | Ингибиторы критичны |
| 12,8°C | 2,00-3,50 мм/сутки | 1,4-2,5 дней | 2,9-5,0 дней | Необходимо быстрое вмешательство |

Проростки, превышающие 5 мм в длину, снижают товарность и повышают чувствительность к повреждениям при обработке. Проростки сверх 10 мм вызывают значительную потерю массы (1-2% в месяц) и требуют удаления проростков перед переработкой или отправкой.

**Требования к равномерности температуры:**

Экспоненциальная зависимость проростания от температуры создает серьезные последствия для неравномерности температуры в штабелях хранения. Горячая точка 3°C при 10°C показывает скорости роста проростков 2,5-3,0 раза выше, чем целевые 7°C, что приводит к локализованному сильному проростанию при приемлемости основной массы.

Изменение температуры в пределах ±1°C во всем штабеле необходимо для равномерного контроля проростания. Это требует:
- Стратегического размещения датчиков температуры на нескольких глубинах и горизонтальных положениях штабеля
- Адекватного распределения потока вентиляции (коэффициент вариации <15%)
- Устранения мертвых зон и шаблонов короткого замыкания потока воздуха
- Непрерывного мониторинга и автоматической регулировки потока воздуха

## Методы подавления проростания и механизмы

### Стратегия контроля температуры

Хранение при низкой температуре остается наиболее надежным и экологически приемлемым методом подавления проростания. Механизм работает через подавление обменных процессов, управляющих делением клеток и удлинением в ткани меристемы.

**Стратегия температуры для свежего рынка (столовые сорта):**

Хранение при 3-6°C обеспечивает достаточное подавление проростания для периодов удержания 3-6 месяцев без химических ингибиторов. При 3,3°C, скорость роста проростка 0,08-0,12 мм/сутки позволяет 60-90 дней перед видимым проростанием сортов с коротким покоем, 120-180 дней для типов с средним покоем.

Гололедное подслащивание возникает через превращение крахмала в сахар ниже 7°C, но приемлемо для свежего потребления. Потемнение после варки от восстанавливающих сахаров менее проблематично, чем побурение при жарке, влияющее на картофель для переработки.

**Ограничение температуры картофеля для переработки:**

Картофель для переработки должен поддерживаться при 7-10°C для предотвращения накопления восстанавливающего сахара, вызывающего темные цвета жарки и образование акриламида при высокотемпературной обработке. При 7°C, скорость роста проростка 0,30-0,50 мм/сутки требует дополнительных мер контроля проростания в течение 30-45 дней после выхода из состояния покоя.

Одна температура не может обеспечить адекватное подавление проростания для хранения на 6-10 месяцев для переработки, требуя интеграции химических или физических ингибиторов.

### Химические подавители проростания и системы применения

Химические подавители проростания функционируют через метаболическое нарушение деления клеток в ткани меристемы (почки глазков). Эффективное применение требует равномерного распределения паров во всем штабеле хранения, координации с контролем вентиляции HVAC и правильного выбора времени относительно статуса покоя.

**Хлорпрофам (CIPC) - Изопропил-N-(3-хлорфенил)карбамат:**

CIPC остается наиболее широко используемым ингибитором проростания в мире, хотя нормативные ограничения в последние годы увеличились. Соединение подавляет образование микротрубочек во время деления клеток, предотвращая митоз в ткани меристемы проростка.

**Параметры применения:**
- Норма применения: 20-40 ppm (частей на миллион по массе)
- Время применения: 10-21 дней после уборки (после полного заживления ран)
- Интервал переприменения: 60-90 дней
- Метод применения: Тепловой туман или ULV (сверхмалый объем) распыление
- Период распределения паров: 24-48 часов при нулевой вентиляции

**Температурная зависимость давления пара CIPC:**

Летучесть CIPC возрастает с температурой, влияя на равномерность распределения:

$$P_{vapor}(T) = P_0 \cdot e^{-\Delta H_{vap}/R(1/T - 1/T_0)}$$

Где:
- $P_{vapor}$ = давление пара (Па)
- $\Delta H_{vap}$ = энтальпия испарения (50-60 кДж/моль для CIPC)
- $R$ = газовая постоянная (8,314 Дж/(моль·К))
- $T$ = температура (К)

При температуре хранения 7°C (280 К), CIPC показывает низкое давление пара, требующее теплового тумана или носителей растворителя для улучшения испарения и распределения.

**1,4-Диметилнафталин (1,4-DMN):**

1,4-DMN появился как альтернатива CIPC с улучшенными характеристиками летучести и нормативным признанием на некоторых рынках. Соединение препятствует развитию проростка через аналогичные механизмы нарушения деления клеток.

**Параметры применения:**
- Норма применения: 10-20 ppm
- Более высокая летучесть, чем CIPC, улучшенное распределение при температурах хранения
- Интервал переприменения: 90-120 дней
- Метод применения: Тепловой туман или пассивное испарение
- Период распределения: 24-36 часов

**Малеиновый гидразид (MH):**

В отличие от CIPC и 1,4-DMN, которые применяются после уборки, малеиновый гидразид - это регулятор роста, применяемый на культуру за 2-4 недели до уборки. Соединение системно поглощается и концентрируется в ткани меристемы, обеспечивая подавление проростания на 6-9 месяцев.

Применение перед уборкой исключает требования координации HVAC, но требует точного выбора времени и может снизить качество переработки на некоторых сортах.

### Применение газа этилена

Этилен ($\text{C}_2\text{H}_4$) служит естественным гормоном растения, который при контролируемых концентрациях подавляет развитие проростка через нарушение гормональной сигнализации. Метод набирает популярность благодаря статусу натурального соединения и отсутствию остатков синтетических химических веществ.

**Протокол применения этилена:**
- Концентрация: 10-20 ppm в атмосфере хранения
- Длительность воздействия: Непрерывная или периодическая (12 часов/день)
- Температура: Наиболее эффективна при 4-10°C
- Влажность: Стандартные условия хранения (90-95% ОВ)
- Контроль вентиляции: Замкнутая система рециркуляции во время воздействия

**Требования к системе HVAC для применения этилена:**

**Впрыск газа и распределение:**
- Этилен введен в воздушный поток рециркуляции перед вентилятором
- Скорость впрыска: 0,5-2,0 л этилена/час на 10 000 центнеров хранения
- Равномерное смешивание в камере подачи перед распределением
- Мониторинг концентрации в воздухе подачи и возврата

**Система рециркуляции:**
- Полное закрытие дверей наружного воздуха во время периодов воздействия
- Вентиляторы внутренней циркуляции поддерживают 0,05-0,15 CFM (0,085-0,255 м³/ч) на центнер воздушного потока
- Герметичная конструкция для предотвращения утечки этилена
- Управление тепла и влаги дыхания накопления

**Системы безопасности:**
- Мониторинг концентрации этилена с сигналом тревоги при 30 ppm (выше целевого, ниже порога воспламеняемости)
- Автоматическая вентиляционная продувка при превышении концентрации 50 ppm
- Рассмотрение воспламеняемости: LEL этилена составляет 27 000 ppm (2,7%), концентрации хранения 10-20 ppm не представляют риска воспламеняемости
- Безопасность при нахождении: Этилен относительно нетоксичен, но вытесняет кислород в замкнутых пространствах

**Варианты генерации этилена:**

1. **Баллоны сжатого этилена:** Высокая чистота (99%+), точная дозировка, более высокая стоимость
2. **Каталитическое преобразование этанола:** Производство на месте из этанола, более низкая чистота (90-95%), сниженные затраты
3. **Разложение этефона:** Химический порошок (2-хлорэтилфосфоновая кислота) выделяет этилен в присутствии влаги

### Физическое удаление проростков (удаление проростков)

Механическое удаление развитых проростков через щеточку или истирание обеспечивает временное подавление, но не предотвращает повторное проростание. Метод энергоемкий и вызывает повреждение при обработке, используется в основном при недоступности или запрещении химических ингибиторов.

Частота удаления проростков: Каждые 30-60 дней после начального проростания, в зависимости от температуры и сорта. Каждый цикл удаления проростков удаляет 0,5-1,0% массы клубня через массу проростков и истирание поверхности.

## Интеграция HVAC для применения химического ингибитора

Эффективное действие подавителя проростания критически зависит от равномерного распределения паров во всем штабеле хранения. Система HVAC должна перейти из режима нормальной вентиляции в герметичную рециркуляцию для применения ингибитора, затем вернуться к стандартной работе без ухудшения качества.

**Фаза подготовки перед применением:**

**Стабилизация температуры (24-48 часов перед применением):**
- Достичь равномерной температуры штабеля в пределах ±0,5°C целевого значения (7-10°C)
- Устранить вертикальное расслоение через расширенную циркуляцию
- Проверить равномерность температуры многоточечным мониторингом
- Избежать применения во время охлаждения или прогрева переходов

**Кондиционирование влажности:**
- Целевое значение: 85-92% ОВ (немного ниже стандарта хранения)
- Сниженная влажность улучшает осаждение паров на поверхностях клубней
- Избежать конденсации, которая разбавляет ингибитор и способствует гниению
- Мониторинг точки росы во всем штабеле для предотвращения локализованной конденсации

**Проверка системы вентиляции:**
- Испытание целостности закрытия дверей (утечка <5% нормального потока воздуха)
- Проверка работы вентилятора внутренней циркуляции
- Подтверждение функциональности органов управления переопределением температуры безопасности
- Герметизация любых утечек в конверте здания

**Фаза применения ингибитора:**

**Введение паров:**

Для теплового тумана применение CIPC:
- Оборудование для тумана размещено в основной камере подачи или распределительном воздухопроводе
- Применение происходит при работе вентиляторов циркуляции на 50-100% мощности
- Скорость впрыска тумана: 5-10 минут на применение
- Общее количество CIPC: 20-40 ppm × масса клубня (например, 100-200 фунтов CIPC для хранения на 5 000 000 фунтов)

**Протокол выключения вентиляции:**

Сразу после применения:
1. Закройте все дверки наружного воздуха и выпуска (моторизованное закрытие)
2. Выключите вентиляторы подачи (полное прекращение воздушного потока)
3. Герметизируйте двери доступа и все вентиляционные отверстия
4. Инициируйте 24-часовой период распределения при нулевой вентиляции

**Мониторинг температуры во время выключения:**

Накопление тепла дыхания во время периода нулевой вентиляции:

$$Q_{resp} = m \cdot q_{resp}(T)$$

Для 50 000 центнеров при 7°C со скоростью дыхания 0,30 кДж/ч·центнер:
$$Q_{resp} = 50,000 \times 0.30 = 15,000 \text{ кДж/ч}$$

Скорость повышения температуры в герметичном хранилище:

$$\frac{dT}{dt} = \frac{Q_{resp}}{m \cdot c_p} = \frac{15,000}{5,000,000 \times 3.56} = 0.00084 \text{ °C/ч} = 0.020 \text{ °C/сутки}$$

Это минимальное повышение температуры (1-1,5°C в течение 24-48 часов выключения) приемлемо. Однако, если температура наружного воздуха высока или изоляция неадекватна, прибыль тепла конструкции может потребовать аварийной вентиляции:

**Управление переопределением температуры:**
- При превышении температуры штабеля 13°C, автоматический перезапуск вентиляции
- Кратковременная продувка вентиляции (15-30 минут при 0,1 CFM (0,17 м³/ч) на центнер) для удаления избыточного тепла
- Повторная герметизация после снижения температуры до 10°C
- Несколько циклов продувки при необходимости для предотвращения ухудшения качества

**Период распределения паров и осаждения (24-48 часов):**

Во время герметичного периода, пар ингибитора распределяется через штабель через:
- Молекулярная диффузия (очень медленная, минимальный вклад)
- Естественная конвекция от тепла дыхания (медленная, способствует долгосрочной равномерности)
- Остаточная циркуляция воздуха от начальной работы вентилятора (основной механизм распределения)

Пар осаждается на поверхностях клубней через адсорбцию, с концентрацией равновесия:

$$C_{surface} = K_{partition} \cdot C_{vapor}$$

Где $K_{partition}$ зависит от поверхностной влаги, температуры и химических свойств ингибитора.

Период осаждения 24-48 часов позволяет концентрации паров уравниваться между воздухом и поверхностями клубней, обеспечивая адекватную дозировку на всех клубнях, включая те, что находятся во внутренней части штабеля.

**Возобновление вентиляции после применения:**

**Протокол постепенного перезапуска (часы 48-72):**

1. **Начальная продувка:** Управление вентиляторами на 10-20% мощности с дверками наружного воздуха на 100% открытии в течение 2-4 часов для удаления избыточного пара из воздуха без удаления отложений поверхности клубней.

2. **Постепенный подъем:** Увеличение скорости вентилятора и снижение процента наружного воздуха в течение 12-24 часов для избежания резких колебаний температуры и влажности.

3. **Возврат к нормальной работе:** Возобновление стандартного графика вентиляции хранилища (0,05-0,15 CFM (0,085-0,255 м³/ч) на центнер) с типичным управлением экономайзером наружного воздуха.

**Восстановление температуры:**

Если температура штабеля повысилась на 1,5-2,5°C во время выключения, постепенное охлаждение при 0,3-0,5°C/сутки предотвращает конденсацию и стресс клубней:
- Используйте прохладный наружный воздух при наличии (ночное охлаждение предпочтительно)
- Избегайте механического охлаждения в течение первых 24 часов после применения
- Мониторинг конденсации на поверхности штабеля (теплейшее место во время охлаждения)

**Восстановление влажности:**

Возврат к стандарту хранения 90-95% ОВ через:
- Сниженная вентиляция наружным воздухом (минимизирует введение сухого воздуха)
- Дополнительное увлажнение при необходимости при сухих условиях окружающей среды
- Типичный период восстановления влажности: 2-5 дней

**Требования переприменения:**

Большинство ингибиторов требуют переприменения каждые 60-90 дней для поддержания эффективности по мере десорбции паров с поверхностей клубней и деградации через фотолиз и метаболизм:

| Тип ингибитора | Время первого применения | Интервал переприменения | Всего применений за сезон |
|----------------|-------------------------|------------------------|--------------------------|
| CIPC | 10-21 дней после уборки | 60-90 дней | 3-5 применений |
| 1,4-DMN | 14-28 дней после уборки | 90-120 дней | 2-4 применений |
| Этилен (непрерывный) | После выхода из состояния покоя | Непрерывный или ежедневный | Н/Д - постоянный |
| Этилен (периодический) | После выхода из состояния покоя | 12 часов в день | Н/Д - ежедневный цикл |

Каждое переприменение следует тому же протоколу координации HVAC, требуя 24-48 часов выключения вентиляции и постепенного перезапуска.

## Сравнение методов подавления проростания

**Химия против физики против контроля температуры:**

| Параметр | Только низкая температура | Химия CIPC | Химия 1,4-DMN | Газ этилена | Физическое удаление |
|----------|--------------------------|-----------|--------------|-----------|-------------------|
| **Эффективность для хранения переработки (7-10°C)** | Неадекватна | Отлично | Отлично | Хорошо | Плохо (временно) |
| **Сложность применения** | Простая | Средняя | Средняя | Сложная | Простая |
| **Требуется координация HVAC** | Непрерывная | Периодическое выключение | Периодическое выключение | Непрерывная рециркуляция | Отсутствует |
| **Нормативный статус (2025)** | Без ограничений | Ограниченный (запрет ЕС, разрешен в США) | Развивающееся признание | Без ограничений (натуральный) | Без ограничений |
| **Стоимость на центнер за сезон** | $0,00 | $0,15-$0,30 | $0,20-$0,35 | $0,25-$0,45 | $0,40-$0,80 |
| **Влияние потери веса** | Минимально при адекватном | Минимально | Минимально | Минимально | 0,5-1,0% за цикл |
| **Влияние на качество** | Гололедное подслащивание <7°C | Минимальные остатки | Минимальные остатки | Исслеживание на некоторых сортах | Повреждение поверхности |
| **Частота переприменения** | Н/Д - непрерывно | 60-90 дней | 90-120 дней | Непрерывно или ежедневно | 30-60 дней |
| **Длительность эффективности** | Неограниченная | 60-90 дней | 90-120 дней | Эффективна во время воздействия | 10-30 дней |
| **Влияние энергии** | Высокое охлаждение | Среднее (события выключения) | Среднее (события выключения) | Среднее (рециркуляция) | Среднее (обработка) |
| **Требование к труду** | Минимальное | Низкое (автоматизированное применение) | Низкое (автоматизированное применение) | Низкое (автоматизированный впрыск) | Высокое (ручная работа) |
| **Проблемы остатков** | Отсутствуют | Обнаруживаются (нормативные пределы) | Минимальные (новое соединение) | Отсутствуют (натуральный гормон) | Отсутствуют |
| **Экологическая приемлемость** | Отличная | Справедливая (синтетическое химическое вещество) | Хорошая | Отличная (натуральное) | Отличная |

**Рекомендуемые стратегии по типу хранилища:**

**Свежий рынок (3-6°C, 3-6 месяцев):**
- Основной метод: Контроль низкой температуры
- Дополнительный: CIPC или этилен для сортов с коротким покоем
- Требование HVAC: Стандартное охлаждение и вентиляция

**Переработка чипсов/картофеля фри (7-10°C, 6-10 месяцев):**
- Основной метод: Ингибиторы CIPC или 1,4-DMN
- Дополнительный: Температура настолько низкая, насколько позволяет качество (7-8°C предпочтительно)
- Требование HVAC: Способность периодического выключения, герметичная конструкция

**Органическое производство:**
- Основной метод: Температура (может принять 6-7°C с небольшим подслащиванием)
- Дополнительный: Газ этилена, эфирные масла (мята колосовая, тмин)
- Требование HVAC: Система рециркуляции для применения газа

**Семенной картофель (3-4°C, 6-9 месяцев):**
- Основной метод: Контроль низкой температуры
- Дополнительный: Минимальные ингибиторы для сохранения жизнеспособности
- Требование HVAC: Стандартное охлаждение, избежать CIPC (может снизить энергию проростания при посадке)

## Диаграмма управления подавлением проростания

```mermaid
graph TB
    subgraph "Контроль покоя и сроков"
        H[Уборка и вход в хранилище<br/>Статус дормантности клубня]
        DM[Мониторинг покоя<br/>Визуальные проверки проростков]
        DT[Период покоя<br/>60-150 дней в зависимости от сорта]
        DB[Обнаружение выхода из покоя<br/>Начальное появление проростка]
    end

    subgraph "Метод контроля температуры"
        TC[Стратегия контроля температуры]
        FM[Свежий рынок 3-6°C<br/>Температура адекватна]
        PR[Переработка 7-10°C<br/>Предотвращение подслащивания]
        TS[Подавление температурой<br/>0,08-0,50 мм/сутки роста]
        TM[Мониторинг температуры<br/>Требуется ±0,5°C равномерность]
    end

    subgraph "Метод химического ингибитора"
        CI[Выбор химического ингибитора]
        CIPC[Применение CIPC<br/>20-40 ppm]
        DMN[Применение 1,4-DMN<br/>10-20 ppm]
        MH[Малеиновый гидразид<br/>Полевое применение перед уборкой]
        CA[Время применения химии<br/>10-21 дней после уборки]
    end

    subgraph "Метод этилена"
        ET[Контроль газа этилена]
        EC[Непрерывное воздействие<br/>10-20 ppm]
        EI[Периодическое воздействие<br/>12 часов/день]
        EM[Мониторинг этилена<br/>Контроль концентрации]
    end

    subgraph "Протокол применения химии HVAC"
        PA[Подготовка перед применением<br/>Стабилизация температуры]
        SD[Выключение вентиляции<br/>Закрытие всех дверок]
        AP[Применение ингибитора<br/>Тепловой туман/ULV]
        DP[Период распределения<br/>24-48 часов герметично]
        TR[Переопределение температуры<br/>Аварийная вент. при >13°C]
        VR[Перезапуск вентиляции<br/>Постепенно 12-24 часа]
    end

    subgraph "Система этилена HVAC"
        RC[Режим рециркуляции<br/>Герметичная система]
        EG[Впрыск газа этилена<br/>0,5-2,0 л/ч на 10 000 центнеров]
        CM[Мониторинг концентрации<br/>Целевое 10-20 ppm]
        SF[Продувка безопасности<br/>При обнаружении >50 ppm]
        CV[Непрерывная вентиляция<br/>0,05-0,15 CFM (0,085-0,255 м³/ч) на центнер]
    end

    subgraph "Физическое удаление"
        DS[Механическое удаление проростков<br/>Щетка/истирание]
        DF[Частота удаления проростков<br/>30-60 дней]
        WL[Потеря веса<br/>0,5-1,0% за цикл]
    end

    subgraph "Мониторинг и переприменение"
        SM[Мониторинг проростков<br/>Еженедельные осмотры]
        SL[Оценка длины проростка<br/>Порог 5 мм]
        RA[Решение переприменения]
        R60[Переприменение CIPC<br/>60-90 дней]
        R90[Переприменение 1,4-DMN<br/>90-120 дней]
        DE[Событие удаления проростков<br/>При физическом методе]
    end

    H --> DM --> DT --> DB

    DB --> TC & CI & ET & DS

    TC --> FM & PR
    FM --> TS
    PR --> TS
    TS --> TM --> SM

    CI --> CIPC & DMN & MH
    CIPC --> CA --> PA
    DMN --> CA
    MH -.Перед уборкой.-> SM

    PA --> SD --> AP --> DP
    DP --> TR
    DP --> VR
    TR -.При темп. >13°C.-> VR
    VR --> SM

    ET --> EC & EI
    EC --> RC --> EG --> CM
    EI --> RC
    CM --> SF & CV
    SF -.Безопасность.-> CV
    CV --> EM --> SM

    DS --> DF --> WL --> SM

    SM --> SL --> RA
    RA --> R60 & R90 & DE
    R60 --> PA
    R90 --> PA
    DE --> DS

    style H fill:#d4a574
    style DB fill:#e27d60
    style TC fill:#85dcb0
    style CI fill:#85dcb0
    style ET fill:#85dcb0
    style PA fill:#4a90e2
    style RC fill:#4a90e2
    style SM fill:#e8a87c
```

**Описание логики управления:**

Система управления подавлением проростания интегрирует мониторинг физиологического покоя с несколькими методами подавления, координируемыми через работу HVAC:

1. **Отслеживание покоя:** Визуальный мониторинг каждые 7-14 дней определяет выход из состояния покоя, запускающий выбор времени применения ингибитора.

2. **Контроль температуры:** Непрерывная работа поддерживает целевую температуру хранилища с равномерностью ±0,5°C. Адекватна для хранения свежего рынка (3-6°C), недостаточна одна для хранения переработки (7-10°C).

3. **Путь химического ингибитора:** Требует протокола выключения HVAC с 24-48 часовым герметичным периодом распределения, за которым следует постепенный перезапуск вентиляции. Повторяется каждые 60-120 дней в зависимости от типа ингибитора.

4. **Путь этилена:** Требует непрерывной или периодической рециркуляции с впрыском газа и мониторингом концентрации. HVAC работает в герметичном режиме во время периодов воздействия с переопределением продувки безопасности.

5. **Физическое удаление:** Независимо от работы HVAC, используется при недоступности или запрещении химических методов.

6. **Цикл мониторинга:** Непрерывная оценка длины проростка определяет время переприменения, поддерживая проростки ниже порога 5 мм.

## Мониторинг проростания и оценка качества

Эффективное управление проростанием требует систематического мониторинга для обнаружения выхода из состояния покоя, оценки эффективности ингибитора и определения времени переприменения.

**Протокол мониторинга:**

**Частота:** Еженедельные осмотры в период покоя, увеличение на дважды в неделю после выхода из состояния покоя.

**Размер выборки:** Минимум 100 клубней на 10 000 центнеров хранилища, распределенные по нескольким местоположениям и глубинам штабеля.

**Критерии оценки:**
1. Наличие проростков (процент клубней с видимыми проростками)
2. Длина проростка (среднее и максимальное значение, измеренное в мм)
3. Количество проростков на клубень (одиночные против множественных инициаций проростков)
4. Энергия проростка (толстые/мощные против тонких/слабых указывают на эффективность ингибитора)

**Пороги действия:**

| Наблюдение | Действие управления проростанием |
|-----------|----------------------------------|
| 5% клубней с проростками 2-3 мм | Нормальное состояние, продолжить мониторинг |
| 10% клубней с проростками 3-5 мм | План переприменения ингибитора в течение 14 дней |
| 20% клубней с проростками 5-8 мм | Требуется немедленное переприменение ингибитора |
| 30% клубней с проростками >8 мм | Необходимо чрезвычайное лечение, рассмотреть удаление |
| Быстрый рост после применения ингибитора | Отказ ингибитора, переключиться на альтернативный метод |

**Проверка равномерности температуры:**

Корреляция между развитием проростка и местоположением штабеля указывает на неравномерность температуры:
- Если проростание сконцентрировано в конкретных зонах → Горячие точки температуры, регулировать распределение вентиляции
- Если проростание равномерно по всему штабелю → Выход из состояния покоя, нормальное прогрессирование требующее лечения
- Если проростание только на поверхности штабеля → Поверхностное потепление от плохой изоляции или солнечного усиления

## Интеграция с долгосрочным управлением хранилищем

Подавление проростания представляет один компонент комплексного управления качеством хранилища, требующий координации с контролем температуры, управлением влажностью и стратегиями предотвращения болезней.

**Временная шкала сезонного хранилища:**

| Дней после уборки | Фаза хранилища | Целевая температура | Действие управления проростанием | Режим работы HVAC |
|-------------------|----------------|------------------|-----------------------------|--------------------|
| 0-3 | Вход урожая | 15-21°C (полевое тепло) | Отсутствует - клубни дормантны | Максимальное охлаждение |
| 3-14 | Отвержение | 10-15°C | Отсутствует - приоритет заживления ран | Минимальная вентиляция |
| 14-35 | Постепенное охлаждение | 15°C → 7°C при 0,3°C/сутки | Мониторинг статуса покоя | Управляемое охлаждение |
| 35-40 | Стабилизация температуры | 7-10°C | Подготовка к применению ингибитора | Стандартная вентиляция хранилища |
| 40-42 | Начальное применение ингибитора | 7-10°C | Применение CIPC или 1,4-DMN | 48-часовое выключение + перезапуск |
| 42-130 | Ранее хранилище с покоем | 7-10°C | Еженедельный мониторинг проростков | Стандартная вентиляция |
| 130-140 | Обнаружение выхода из покоя | 7-10°C | Первые наблюдаемые проростки | Стандартная вентиляция |
| 140-142 | Второе применение ингибитора | 7-10°C | Переприменение CIPC/1,4-DMN | 48-часовое выключение + перезапуск |
| 142-230 | Среднее хранилище | 7-10°C | Двунедельный мониторинг | Стандартная вентиляция |
| 230-232 | Третье применение ингибитора | 7-10°C | Переприменение по мере необходимости | 48-часовое выключение + перезапуск |
| 232-300 | Позднее хранилище | 7-10°C | Продолжение мониторинга | Стандартная вентиляция |
| 300-310 | Предотправочное прогревание | 7°C → 13°C при 0,5°C/сутки | Окончательная оценка проростков | Управляемое прогревание |

Эта временная шкала демонстрирует интеграцию управления проростанием с фазами контроля температуры в течение 10-месячного сезона хранения картофеля для переработки.

**Энергетические последствия:**

Применение ингибитора проростания, требующее 24-48 часов выключения HVAC, создает временное экономия энергии (отсутствие работы вентилятора, отсутствие охлаждения) но требует дополнительной энергии охлаждения при подготовке перед применением и восстановлении после применения.

Для типичного хранилища переработки:
- Энергия подготовки перед применением: 10-20% увеличение на 48 часов для достижения равномерности ±0,5°C
- Экономия при выключении: 100% энергия вентилятора, 80-100% энергия охлаждения на 24-48 часов
- Восстановление после применения: 15-25% увеличение на 48-72 часа для восстановления температуры и влажности

Чистое воздействие на энергию за цикл применения: Приблизительно нейтральное или легкое увеличение, в основном обусловленное требованиями кондиционирования перед применением.

---

Эффективное подавление проростания картофеля интегрирует физиологическое понимание дормантности клубней, количественное моделирование кинетики роста, зависимого от температуры, и точную координацию между методами химического или физического подавления и работой системы HVAC. Хранение картофеля для переработки при 7-10°C требует активного управления проростанием выше одной температуры, при этом химические ингибиторы (CIPC, 1,4-DMN) или газ этилена обеспечивают надежное подавление при надлежащем распределении через скоординированное управление вентиляцией. Конструкция системы HVAC должна учитывать периодические выключения для химического применения, герметичную рециркуляцию для воздействия этилена и точную равномерность температуры для предотвращения локализованных горячих точек проростания. Систематический мониторинг с количественной оценкой проростания определяет время переприменения и обеспечивает поддержание качества хранилища в течение 6-10 месячных сезонов хранения.
