---
title: "Системы HVAC пожарных и станций скорой помощи"
aliases: ["Системы HVAC пожарных и станций скорой помощи"]
description: "Комплексное проектирование HVAC для пожарных и станций скорой помощи, включая отопление аппаратного отсека, системы улавливания дизельных выхлопов, комфорт жилых помещений и требования круглосуточной занятости."
date: "2026-01-05"
weight: 14
tags: ["fire stations", "EMS facilities", "apparatus bay", "diesel exhaust", "24-hour occupancy", "living quarters", "emergency facilities"]
categories: ["Specialty Applications"]
---
## Обзор проектирования

Пожарные и станции скорой помощи представляют уникальные вызовы для HVAC из-за сочетания больших аппаратных отсеков с частыми открытиями дверей, риска загрязнения дизельными выхлопами, постоянно занятых жилых помещений и строгих требований к качеству воздуха в помещении. Проектирование должно поддерживать тепловой комфорт персонала во время длительных смен, предотвращая миграцию выхлопов в занятые пространства и управляя значительными нагрузками инфильтрации от операций дверей отсека.

Фундаментальная проблема проектирования возникает из трёх различных функциональных зон, работающих в различных условиях с точки зрения теплозащиты и вентиляции: высокие аппаратные области с выхлопами транспортных средств, административные и учебные пространства в соответствии со стандартами коммерческих зданий и жилые помещения в стиле квартир, требующие постоянного комфорта и уединения.

## Отопление аппаратного отсека

### Выбор системы отопления

Аппаратные отсеки требуют систем отопления, способных обеспечивать быстрое восстановление температуры после частого открытия дверей, обеспечивая равномерное распределение температуры по большим площадям пола. Тепловая масса пожарного аппарата и бетонные полы создают значительные тепловые нагрузки сверх стандартных расчётов инфильтрации.

**Радиационное отопление пола**: Обеспечивает оптимальный комфорт и эффективность для аппаратных отсеков:
- Встроенные гидравлические трубки в бетонную плиту (обычно с интервалом 15 см)
- Температура воды на входе 43–54 °C для умеренного климата, 54–66 °C для холодного климата
- Тепловой выход 64–95 кДж/ч·м² при условиях проектирования
- Предотвращает накопление льда и снега под транспортными средствами
- Устраняет расслоение воздуха и сквозняки, характерные для надземных систем

**Рассмотрения при проектировании**:
- Требуется изоляция плиты под трубками (минимум R-1,76 по периметру, R-0,88 под плитой)
- Зональное управление для различных областей отсека и размеров аппаратов
- Время прогрева 4–8 часов с холодного старта требует непрерывной работы или ограничений ночного снижения
- Время теплового отклика исключает стратегии глубокого снижения температуры

**Блочные нагреватели**: Альтернативный или дополнительный подход к отоплению:
- Газовые или гидравлические блочные нагреватели, установленные на высоте 3,7–4,9 м над полом
- Типичная мощность 29–88 кВт на устройство
- Горизонтальный выброс с вентиляторами дестратификации улучшает распределение
- Быстрый отклик позволяет большее снижение температуры, когда отсек не занят

**Методология расчёта размера**: Тепловые нагрузки аппаратного отсека включают стандартные компоненты плюс факторы, характерные для отсека:

Стандартный расчёт потерь тепла:
Q_total = Q_envelope + Q_infiltration + Q_slab + Q_makeup

Где:
- Q_envelope: Передача через стены, крышу, двери (расчёт по методам ASHRAE)
- Q_infiltration: Утечка воздуха через оболочку здания
- Q_slab: Потери по краям и периметру (если радиационное отопление пола не установлено)
- Q_makeup: Нагрев воздуха вентиляции, если предусмотрен

**Коррекция инфильтрации дверей отсека**: Стандартные расчёты инфильтрации значительно недооценивают утечку воздуха через двери отсека:

Q_door_infiltration = n × (door_area) × (air_changes) × 1.08 × ΔT

Типичные значения:
- n = количество дверей отсека
- door_area = 3,05 м × 3,66 м = 11,2 м² (стандартная однолинейная дверь отсека)
- air_changes = 2–4 ACH для хорошо герметичных дверей, 6–10 ACH для старых надземных дверей
- Используйте расчётную температуру на улице, а не расчётную температуру здания

**Множитель теплового восстановления**: Применяйте коэффициент 1,25–1,50 к рассчитанной мощности, чтобы обеспечить быстрое восстановление температуры после операций открытия дверей.

### Стратегии дверей отсека

**Проектирование вестибюля**: Большие станции выигрывают от конфигураций сквозного проезда, создающих тепловые вестибюли:
- Аппарат входит через переднюю дверь, проезжает, выходит через заднюю дверь
- Внутреннее учебное/техническое помещение изолировано от внешних дверей
- Снижает инфильтрацию в занятые вспомогательные пространства

**Уплотнения дверей и гидро­изоляция**: Критичны для тепловой производительности:
- Нижние уплотнения с автоматическими системами порогов
- Периметровые прокладки по дорожкам дверей
- Правильно обслуживаемые механизмы привода, обеспечивающие полное закрытие

**Воздушные завесы**: Дополнительная стратегия для часто открываемых дверей:
- Устройства нагретой воздушной завесы над дверными проёмами
- Скорость выброса 300–460 м/мин по ширине двери
- Мощность, достаточная для преодоления давления инфильтрации (обычно 850–1700 м³/ч на линейный метр ширины двери)
- Наиболее эффективна для дверей, открываемых менее 5 минут в час

## Системы удаления дизельных выхлопов

### Требования захвата у источника

NFPA 1500 (Стандарт по программе безопасности и охраны здоровья пожарных) требует защиты от воздействия дизельных выхлопов. Эффективные системы используют прямой захват выхлопов, исключая рассеивание в атмосферу отсека.

**Системы выхлопных шлангов**: Подключаются непосредственно к выхлопным трубкам транспортных средств:
- Гибкие барабаны со шлангами, установленные на потолке или полу
- Диаметр шланга 7,6–12,7 см, соответствующий диаметру выхлопной трубки транспортного средства
- Быстросъёмные насадки герметично подключаются к выхлопной трубке во время прогрева аппарата
- Пружинные барабаны убирают шланг при выезде аппарата

**Магнитные насадки крепления**: Критичный компонент интерфейса:
- Магнитно присоединяется к выхлопной трубке транспортного средства
- Положительное соединение предотвращает утечку выхлопа
- Механизм быстрого отпуска для быстрого выезда аппарата
- Температуростойкие прокладки сохраняют герметизацию

### Проектирование системы выхлопов

**Мощность вентилятора выхлопов**: Размер в зависимости от одновременной работы аппаратов:

Q_exhaust = (n_simultaneous) × (CFM_per_vehicle) × (diversity_factor)

Типичные значения:
- CFM_per_vehicle = 255–425 м³/ч (150–250 CFM) в зависимости от размера аппарата
- Небольшой аппарат (скорые помощи): 255 м³/ч (150 CFM)
- Средний аппарат (насосы): 340 м³/ч (200 CFM)
- Большой аппарат (аэрофото, цистерны): 425 м³/ч (250 CFM)
- diversity_factor = 0,6–0,8 для станций с более чем 3 аппаратами

**Расчёт воздуховодов**: Поддерживайте скорость выхлопа 610–914 м/мин в главных линиях сбора:
- Отдельные отводы транспортных средств: 244–366 м/мин
- Основные коллекторные стволы: 610–914 м/мин
- Более высокая скорость предотвращает накопление конденсата

**Конфигурация системы**:
- Система отрицательного давления (вентилятор на конце выброса, вытягивающий воздух через воздуховоды)
- Минимизируйте горизонтальные участки воздуховодов (максимум 3 м до вертикального стояка)
- Уклоните горизонтальные участки минимум на 1% в направлении дренажа конденсата
- Выброс выхлопов выше линии крыши, минимум 3 м от воздухозаборников

**Воздух подпитки**: Работа системы выхлопов создаёт отрицательное давление, требующее воздуха подпитки:
- Подайте 90–100% выхлопного объёма воздуха в виде воздуха подпитки
- Подогретый воздух подпитки (газовое или косвенное нагревание)
- Вводите низко в пространство отсека, чтобы избежать короткого замыкания до точек выхлопа
- Межблокировано с работой вентилятора выхлопов

**Альтернатива: Системы экстракции**: Закреплённые на потолке подвижные руки экстракции:
- Сочленённые рычаги с колпаками захвата позиционируют рядом с выхлопной трубкой
- Более гибки чем системы со шлангами катушки, но требуют позиционирования оператором
- Типичный расход колпака захвата 340–510 м³/ч на колпак
- Более распространены в техническом обслуживании, чем на активных пожарных станциях

### Предотвращение загрязнения системы выхлопов

**Pressurization отсека**: Поддерживайте пространства отсека при отрицательном давлении относительно занятых пространств:
- Перепад давления –5 до –10 Па относительно соседних занятостей
- Предотвращает миграцию выхлопа в офисы, жилые помещения, учебные зоны
- Требует непрерывного низкоуровневого выхлопа, когда двери отсека закрыты

**Отдельные системы вентиляции**: Вентиляция отсека и занятого пространства должна оставаться изолированной:
- Специальные вентиляторы выхлопов отсека (не общие с зданием HVAC)
- Отсутствуют обратные воздушные пути от отсека к воздухозаборникам занятого пространства
- Переносные решётки между отсеком и соседними пространствами запрещены

**Качество воздуха дыхания**: Жилые помещения и офисы требуют наружного воздуха, свободного от загрязнения выхлопами:
- Интаки наружного воздуха минимум 7,6 м от дверей аппаратного отсека
- Расположите интаки на преобладающей наветренной стороне здания
- Минимум 3 м выше уровня земли, чтобы избежать дизельных выбросов на уровне земли
- Мониторинг CO в интаках наружного воздуха с сигнализацией при 9 ppm (по ASHRAE 62.1)

## HVAC жилых помещений

### Требования к проектированию системы

Жилые помещения пожарной станции работают постоянно, когда персонал работает в 24-часовые смены. Системы HVAC должны обеспечивать жилищный уровень комфорта и индивидуальное зональное управление.

**Управление температурой**:
- Индивидуальные термостаты в спальных помещениях
- Диапазон расчётной температуры 20–24,5 °C (регулируемый жильцом)
- Ночное снижение неприменимо из-за круглосуточной занятости
- Тихая работа необходима для спящего персонала

**Требования вентиляции**: ASHRAE 62.1 классифицирует жилые помещения как жилую занятость:
- Минимум 7,1 м³/ч на человека наружного воздуха
- Непрерывная или прерывистая вентиляция приемлема
- Вентиляция спальни может использовать индивидуальный выхлоп с пассивным воздухом подпитки

**Типы системы**:

**Сплит-системы с зональным управлением**: Общее для более мелких станций:
- Безканальные мини-сплит-системы для отдельных спальных помещений
- Индивидуальное управление в помещении и тихая работа
- Работа тепловых насосов обеспечивает отопление и охлаждение
- Мощность 2,6–5,3 кВт на спальное помещение

**Центральный воздухообработчик с VAV**: Более крупные станции с несколькими жилыми зонами:
- Центральный воздухообработчик, служащий зонам жилых помещений
- Концевые устройства VAV с рехитом для отдельных помещений
- Система выделенного наружного воздуха (DOAS) с рекуперацией энергии
- Общие зоны на отдельных зонах от спальных помещений

**Акустические требования**: Критичны для спальных помещений во время дневных смен:
- Максимум NC-25 до NC-30 в спальных помещениях
- Глушители воздуховодов на подаче и возврате рядом со спальными помещениями
- Виброизоляция для всего оборудования
- Низкоскоростной воздуховод (максимум 244 м/мин в спальных зонах)

### Кухни и обеденные зоны

**Вентиляция коммерческой кухни**: Станции с полнооборудованными кухнями требуют вытяжных зонтов типа I:
- Расход выхлопа определяется типом прибора и нагрузкой (лёгкая, средняя, тяжёлая)
- Типичный диапазон: 680–1360 м³/ч на линейный метр вытяжного зонта
- Включённые жироулавливающие фильтры и система пожаротушения
- Прямой воздух подпитки в кухню (80–100% выхлопа)

**Жилая кухня**: Более мелкие станции с жилыми приборами:
- Вытяжного зонта типа II или жилой вытяжной шкаф достаточно
- Расход выхлопа 340–510 м³/ч прерывистая работа
- Рециркуляционные вытяжные зонты не рекомендуются из-за накопления жира

**HVAC обеденной зоны**: Следует требованиям коммерческой занятости:
- 3,5 м³/ч на человека наружного воздуха (ASHRAE 62.1)
- Охлаждающая нагрузка включает одновременную занятость и оборудование для готовки
- Отдельное зональное управление от спальных помещений для температуры и часов работы

## Рассмотрения круглосуточной занятости

### Требования непрерывной работы

Пожарные станции никогда не закрываются. Системы HVAC должны работать надёжно без перебоев и позволять техническое обслуживание без нарушения комфорта жильцов.

**Резервирование**: Критичные системы требуют резервной мощности:
- Двойные системы отопления (комбинация радиационного отопления пола и блочных нагревателей)
- Резервные вентиляторы выхлопов для удаления дизельных выхлопов
- Автоматическое переключение в случае отказа оборудования
- Мощность аварийного генератора включает нагрузки HVAC

**Энергоэффективность**: Непрерывная работа требует эффективного проектирования:
- Высокоэффективное отопительное и охлаждающее оборудование (минимум AFUE 90% котлы, 95%+ печи, 16 SEER охлаждение)
- Вентиляция с рекуперацией энергии (ERV) для наружного воздуха (минимум 60–70% эффективность по чувствительному теплу)
- Светодиодное освещение с управлением занятостью во вспомогательных пространствах
- Программируемое снижение для административных зон в ночные часы

**Стратегии планирования и снижения**: Ограничены непрерывной занятостью:

| Тип пространства | График занятости | Потенциал снижения |
|-----------------|------------------|-------------------|
| Аппаратный отсек | 24/7 | Ограничен (минимум отопления 15–18 °C) |
| Жилые помещения | 24/7 | Нет (постоянно 20–24,5 °C) |
| Кухня/столовая | Переменная | Нет (следует жилым помещениям) |
| Административная | Дневная смена | Ночное/выходное снижение до 13 °C отопление, 29 °C охлаждение |
| Учебные комнаты | Прерывистая | Снижение, когда не занято |
| Зоны физических упражнений | Переменная | Ограничено (минимум 15 °C отопление) |

### Доступность техническому обслуживанию

**Размещение оборудования**: Облегчите плановое техническое обслуживание без нарушения работы:
- Оборудование на крыше предпочтительно для звукоизоляции и доступа
- Механические помещения отдельно от аппаратных отсеков для предотвращения загрязнения
- Доступ к обслуживанию, не требующий входа через занятые пространства
- Точки доступа фильтра и плановых работ ясно обозначены

**Обход и изоляция**: Позволяют техническое обслуживание оборудования во время занятости:
- Изолирующие клапаны на всём основном оборудовании
- Способность обхода для насосов и ключевых компонентов
- Двойные устройства, где отказ отдельной точки неприемлем (вентиляторы выхлопов, устройства подачи воздуха)

### Качество воздуха в помещении

**CO и контроль дизельных твёрдых частиц**: Первостепенная проблема качества воздуха в помещении на пожарных станциях:
- Непрерывный мониторинг в аппаратном отсеке (сигнализация при 35 ppm CO, действие при 9 ppm)
- Отдельные системы вентиляции предотвращают миграцию загрязнения
- Взаимосвязанные системы выхлопа активируются автоматически при открытии дверей аппарата
- Регулярная замена фильтра (ежеквартально минимум) в воздухообработчиках занятого пространства

**Фильтрация MERV**: Более высокая фильтрация защищает персонал от загрязнения на улице и внутри:
- Минимум MERV 13 для жилых помещений и административных зон
- Минимум MERV 11 для воздуха подпитки аппаратного отсека
- Предварительные фильтры продлевают срок службы окончательного фильтра в окружении с высокой пыльностью

## Строительные коды и стандарты

Проектирование пожарной станции ссылается на несколько стандартов:

**Стандарты NFPA**:
- NFPA 1500: Программа охраны труда и здоровья пожарной охраны (пределы воздействия выхлопов)
- NFPA 92: Системы дымоудаления (если требуется для прилегающих учебных помещений)

**Стандарты ASHRAE**:
- ASHRAE 62.1: Вентиляция для приемлемого качества воздуха в помещении
- ASHRAE 90.1: Энергетический стандарт для зданий (с допусками исключений для 24/7 объектов)

**IMC и местные коды**: Международный механический кодекс регулирует проектирование и монтаж систем:
- Материалы системы выхлопов и конструкция
- Вентиляция и горение воздуха газовых приборов
- Требования воздуха подпитки

**Государственные и местные требования**: Многие юрисдикции налагают дополнительные требования:
- Минимальные температуры отопления в аппаратных отсеках
- Мандаты энергоэффективности (светодиодное освещение, высокоэффективное оборудование)
- Требования сейсмического крепления и ветровой нагрузки для оборудования на крыше

## Интеграция проектирования

Успешное проектирование HVAC пожарной станции координирует механические системы с архитектурным планированием:

**Координация архитектуры**:
- Размеры и размещение механических помещений во время схематичного проектирования
- Размещение воздуховодов и трубопроводных шахт скоординировано с циркуляцией аппарата
- Адекватная высота потолка в аппаратном отсеке для блочных нагревателей и сбора выхлопов
- Механические шахты от подвального/кровельного оборудования к занятым этажам

**Координация конструкции**:
- Нагрузки оборудования на крыше, предусмотренные в ранних стадиях структурного проектирования
- Размещение трубок радиационного пола согласовано с усилением плиты и швами управления
- Требования виброизоляции сообщены для монтажа оборудования

**Электрическая координация**:
- Мощность электроснабжения включает нагрузки HVAC (отопление часто является наибольшей нагрузкой)
- Мощность аварийного генератора рассчитана для критичного HVAC (вентиляторы выхлопов, минимальное отопление)
- Интеграция BAS и управления с системами пожарной сигнализации и безопасности

**Координация водоснабжения**:
- Горячее водоснабжение для кухни, душей и радиационного отопления может использовать общее оборудование
- Дренаж конденсата из охлаждающего оборудования и конденсат системы выхлопов
- Напольные стоки в аппаратном отсеке расположены, чтобы избежать помех трубкам радиационного пола
