---
title: "Проектирование HVAC для жилых помещений пожарной станции"
aliases: ["Проектирование HVAC для жилых помещений пожарной станции"]
linkTitle: "Жилые помещения"
description: "Техническое проектирование HVAC для жилых помещений пожарной станции, включая спальни, кухню, тренировочные залы и требования круглосуточной занятости с стратегиями разделения загрязнений."
keywords:
  - HVAC жилых помещений пожарной станции
  - вентиляция спальных помещений пожарной станции
  - проектирование HVAC круглосуточной занятости
  - контроль загрязнения на пожарной станции
  - изоляция машинного отделения
  - требования к зонированию пожарной станции
  - ASHRAE 62.1 пожарные станции
  - вентиляция кухни пожарной станции
  - HVAC тренировочного зала пожарной станции
  - проектирование объектов экстренного реагирования
  - качество воздуха на пожарной станции
  - разделение загрязнений HVAC
  - качество воздуха в помещении пожарной станции
  - HVAC сменной занятости
weight: 6
---

Жилые помещения пожарной станции представляют уникальные проблемы проектирования HVAC из-за круглосуточной непрерывной занятости, посменного графика персонала и критических требований полного разделения загрязнений от машинных отделений. Эти пространства должны обеспечивать исключительное качество воздуха в помещении, предотвращая попадание дизельных выхлопов, продуктов сгорания и канцерогенных загрязнителей в занимаемые зоны, где персонал спит, ест и восстанавливается между вызовами экстренного реагирования.

## Требования к разделению загрязнений

Главный императив проектирования HVAC для жилых помещений пожарной станции — поддержание положительного давления относительно машинных отделений и загрязненных зон. Жилые помещения должны работать при минимальном положительном дифференциале давления +12,5 Па для предотвращения миграции загрязнителей через дверные проемы, проходки в стенах и щели в ограждающей конструкции.

**Критические стратегии разделения:**

- Используйте отдельные приточные системы для жилых помещений — никогда не используйте совместное оборудование с системами машинного отделения
- Установите преддверие с отдельным выбросом воздуха при всех переходах между машинными отделениями и жилыми зонами
- Обеспечьте постоянный мониторинг давления с визуальными сигналами тревоги на критических границах разделения
- Спроектируйте системы HVAC для поддержания положительного давления при всех сценариях экстренного реагирования, включая открытые двери отделения
- Загерметизируйте все проходки воздуховодов через противопожарные разделения между загрязненными и чистыми зонами

Отрицательное давление в машинных отделениях должно быть согласовано с положительным давлением жилых помещений для создания минимального общего дифференциала давления 25 Па на границе разделения. Это обеспечивает, чтобы направление потока загрязнителей всегда было из чистых в загрязненные пространства.

## Аспекты проектирования для круглосуточной занятости

В отличие от обычных коммерческих зданий, жилые помещения пожарной станции требуют непрерывной работы HVAC без периодов снижения нагрузки. Проектирование системы должно учитывать нерегулярные графики занятости, быстрые переходы от сна к полной физической нагрузке и необходимость немедленного комфорта при возврате из вызовов экстренного реагирования.

**Требования, специфичные для занятости:**

- Поддерживайте непрерывную вентиляцию при минимальных скоростях ASHRAE 62.1 без управления вентиляцией по спросу в спальных помещениях
- Размер систем отопления и охлаждения для наихудших сценариев: полный расчет людей при экстремальных погодных условиях
- Обеспечьте индивидуальное зональное управление для спальных помещений с целью приспособления к различным сменным графикам и личным предпочтениям
- Спроектируйте для акустических критериев ниже NC-30 в спальных зонах для поддержки отдыха в дневное время
- Установите избыточное оборудование или системы резервного копирования для предотвращения прерывания обслуживания при отказе оборудования

Нерегулярный характер вызовов экстренного реагирования создает непредсказуемые графики нагрузок. Проектируйте для одновременной максимальной занятости всех пространств, а не для коэффициентов разнообразия, используемых в обычных коммерческих приложениях.

## Требования к зонированию и стратегии управления

Жилые помещения пожарной станции требуют комплексного зонирования для решения разнообразных одновременных видов деятельности в различных типах пространств. Каждая функциональная зона представляет отличительные характеристики нагрузок, графики занятости и требования к вентиляции.

**Обязательные разделения зон:**

| Тип зоны | Скорость вентиляции (ASHRAE 62.1) | Управление температурой | Отношение давления |
|-----------|--------------------------------|---------------------|------------------------|
| Спальные помещения | 8,5 м³/ч на человека + 0,65 м³/ч на м² | Индивидуально 20-26°C | Положительное к коридору |
| Кухня/столовая | 12,7 м³/ч на человека + 0,65 м³/ч на м² | 21-23°C | Нейтральное к коридору |
| Тренировочные залы | 34 м³/ч на человека | 18-22°C | Нейтральное к коридору |
| Комнаты отдыха | 8,5 м³/ч на человека + 0,65 м³/ч на м² | 21-24°C | Положительное к коридору |
| Ванные/раздевальни | 85-120 м³/ч на приспособление | 21-24°C | Отрицательное ко всем пространствам |

Отдельные спальные помещения должны иметь собственные термостаты с полным органом управления отоплением и охлаждением. Общие термостаты в спальных зонах создают конфликты между персоналом, работающим на противоположных сменах, или с различными предпочтениями теплового комфорта.

## Проектирование HVAC спальных зон

Спальные помещения представляют наиболее критические пространства в проектировании HVAC пожарной станции. Персонал должен достигать качественного отдыха в непредсказуемые часы, сохраняя при этом немедленную готовность к экстренному реагированию.

**Критерии проектирования спальных зон:**

- Обеспечьте отдельные вентилятори-конвекторы или VAV-терминалы с местным управлением температурой в каждой спальне
- Поддерживайте непрерывную вентиляцию наружным воздухом при минимум 8,5 м³/ч на человека плюс 0,65 м³/ч на м² (ASHRAE 62.1 Таблица 6-1)
- Проектируйте для уровня звука ниже NC-25 (предпочтительно NC-20) для поддержки сна при дневных операциях
- Установите низкоскоростные диффузоры (скорость на выходе ниже 2 м/с) для минимизации ощущения движения воздуха
- Обеспечьте совместимые с светозащитой выбор решеток HVAC, которые не допускают свет из коридоров
- Размер систем отопления для быстрого восстановления от снижения нагрузки в ночное время при наличии индивидуального управления

Избегайте центральных систем возврата воздуха, которые соединяют несколько спальных помещений. Отдельные пути возврата воздуха в комнатах предотвращают передачу звука между комнатами и снижают риск перекрестного загрязнения между персоналом.

## Вентиляция кухни и столовой

Кухни пожарных станций работают непрерывно с частыми значительными тепловыделениями от готовки. Требования вытяжного зонта коммерческой кухни должны быть согласованы с HVAC жилых помещений для поддержания надлежащего давления в здании.

**Координация HVAC кухни:**

- Установите вытяжные зонты типа I над всеми варочными приборами с минимальной скоростью захвата в соответствии с NFPA 96
- Обеспечьте отдельные системы приточного воздуха, размер которых составляет 80-100% от объема вытяжки кухни
- Приведите приточный воздух в температурный диапазон пространства для предотвращения дискомфорта участников
- Поддерживайте нейтральное давление в кухне/столовой относительно смежных коридоров при работе вытяжного зонта
- Спроектируйте комфортное охлаждение независимо от приточного воздуха зонта для обработки метаболических нагрузок от столовых персонала

Рассчитайте требования вытяжки кухни на основе режима работы приборов, используя ASHRAE Handbook—HVAC Applications Глава 35. Типичная вытяжка кухни пожарной станции составляет 570-1 190 м³/ч в зависимости от комплемента варочного оборудования.

## Управление окружающей средой в тренировочном зале

Тренировочные залы на пожарных станциях испытывают высокие явные и скрытые нагрузки во время использования с продолжительными периодами без занятости. Системы HVAC должны быстро реагировать на занятость при поддержании приемлемого качества воздуха в помещении.

**Параметры проектирования тренировочного зала:**

- Обеспечьте 34 м³/ч вентиляции наружным воздухом на человека на основе классификации деятельности упражнений (ASHRAE 62.1)
- Размер систем охлаждения для 600-800 Вт явного выделения тепла на человека при интенсивных упражнениях
- Спроектируйте для емкости удаления скрытого тепла 600-900 Вт на человека для поддержания 50-60% относительной влажности
- Поддерживайте температуру пространства на уровне 18-22°C во время занятости (холоднее, чем обычные диапазоны комфорта)
- Установите управление вентиляцией на основе занятости с минимальным циклом продувки 30 минут перед отключением

Рассмотрите системы выделенного наружного воздуха (DOAS) для тренировочных залов, чтобы разделить вентиляцию от тепловых нагрузок. Это предотвращает чрезмерное охлаждение в переходные сезоны, когда требуются высокие объемы наружного воздуха, но явные нагрузки охлаждения скромны.

## Выбор системы и избыточность

Пожарные станции не могут допустить отказ системы HVAC, которая нарушает пригодность жилых помещений. Подходы проектирования должны подчеркивать надежность, ремонтопригодность и продолжение работы во время обслуживания оборудования.

**Рекомендуемые конфигурации систем:**

- Несколько меньших приточных установок вместо одной большой установки для обеспечения встроенной избыточности
- Системы тепловых насосов с водяным источником с распределенным оборудованием для изоляции отказов в отдельных зонах
- Двухкомпрессорные кровельные установки с независимыми хладагентными контурами для надежности охлаждения
- Байпасные заслонки и изолирующие клапаны для разрешения обслуживания оборудования без полного отключения системы

Избегайте единых точек отказа в критических системах. Размер центральных установок (котлов, холодильников) с резервом N+1 или несколько меньших установок вместо одного оборудования, обслуживающего все объекты.

## Аспекты рекуперации энергии

Высокие требования к непрерывному наружному воздуху в жилых помещениях пожарной станции создают возможности для рекуперации энергии, но вопросы контроля загрязнения должны иметь приоритет над экономией энергии.

Системы рекуперации тепла с замкнутым контуром предпочтительнее ротационных колес или пластинчатых теплообменников. Контуры с замкнутым контуром обеспечивают полное разделение между потоками вытяжки и наружного воздуха, исключая любую возможность перекрестного загрязнения или дисбалансов давления, которые могут нарушить изоляцию машинного отделения.

Системы рекуперации энергии не должны мешать требуемым отношениям давления. Спроектируйте возможности байпаса для поддержания положительного давления в здании при высоких сценариях вытяжки, таких как работа тренировочного зала или одновременное использование вытяжного зонта кухни.

---

**Связанные темы:**
- [Вентиляция машинного отделения](../../../../specialty-applications-testing/specialty-hvac-applications/fire-emt-stations/apparatus-bays/_index.md)
- [Системы удаления дизельных выхлопов](../../../../specialty-applications-testing/specialty-hvac-applications/fire-emt-stations/diesel-exhaust-removal/_index.md)
- [Требования к круглосуточной занятости](../../../../specialty-applications-testing/specialty-hvac-applications/fire-emt-stations/living-quarters/24-hour-occupancy/_index.md)
