---
title: "Системы HVAC коммерческой кухни отеля: проектирование вытяжной шахты и воздух подпитки"
aliases: ["Системы HVAC коммерческой кухни отеля: проектирование вытяжной шахты и воздух подпитки"]
description: "Полное техническое руководство по HVAC коммерческой кухни отеля: проектирование вытяжных шахт Type I/II, эффективность удаления смазки, системы воздуха подпитки, соответствие NFPA 96, координация пожаротушения и решения для комфорта рабочих."
date: "2026-01-05"
weight: 1
tags: ["кухонная вытяжка", "воздух подпитки", "NFPA 96", "Type I вытяжка", "ресторанный HVAC", "удаление смазки", "пожаротушение", "UL 300", "коммерческая кухня", "кухня отеля", "проектирование вытяжки", "кухонная вентиляция", "комфорт рабочих"]
categories: ["Специальные применения", "HVAC гостеприимства", "Коммерческая кухня"]
keywords: ["коммерческая кухонная вытяжка", "Type I вытяжка", "Type II вытяжка", "воздух подпитки", "фильтры смазки", "соответствие NFPA 96", "пожаротушение UL 300", "проектирование кухонной вентиляции", "HVAC отельного ресторана", "жирный воздуховод", "комфорт кухонного рабочего", "точечное охлаждение", "кондиционирование столовой"]
---
## Проектирование вытяжной шахты кухни

Коммерческие кухонные вытяжки удаляют тепло, дым, смазку и продукты сгорания из приборов для приготовления пищи, предотвращая их распространение в столовые. Проектирование вытяжки следует требованиям NFPA 96, различая между Type I (содержащие смазку) и Type II (только тепло/влажность) системами вытяжки.

### Вытяжки Type I для смазки

Вытяжки Type I покрывают приборы, производящие пары, содержащие смазку, включая плиты, гриль-топ, фритюрницы и жарочные шкафы. Конструкция требует нержавеющей стали калибра 18 или углеродистой стали калибра 18 с указанными фильтрами смазки, улавливающими твердые частицы перед входом в воздуховод. Вытяжка расширяется минимум на 15 см сверх контура прибора со всех открытых сторон для удержания тепловой плюмы.

Скорости выхода воздуха зависят от типа прибора, цикла работы (легкий/средний/тяжелый) и конфигурации вытяжки (навесная вытяжка стены против острова/полуострова). Рекомендации ASHRAE предоставляют:

**Навесные вытяжки стены**:
- Легкая работа: 335 м³/ч на погонный метр (200 CFM на погонный фут)
- Средняя работа: 502 м³/ч на погонный метр (300 CFM на погонный фут)
- Тяжелая работа: 670 м³/ч на погонный метр (400 CFM на погонный фут)

**Вытяжки острова/полуострова** (на 50% выше навесных):
- Легкая работа: 502 м³/ч на погонный метр (300 CFM на погонный фут)
- Средняя работа: 754 м³/ч на погонный метр (450 CFM на погонный фут)
- Тяжелая работа: 1,005 м³/ч на погонный метр (600 CFM на погонный фут)

Расчет общей вытяжки для 3,7-метровой навесной вытяжки с тяжелой работой:
$$CFM_{exhaust} = 3,7 \text{ м} \times 1,005 \text{ м}^3\text{/ч}/\text{м} = 3,719 \text{ м}^3\text{/ч}$$

Альтернативный метод расчета основывает скорость воздуха на площади лица вытяжки и скорости захвата. Поддерживайте минимальную скорость лица 0,25-0,5 м/с (измеренную 15 см ниже вытяжки) для предотвращения утечки при нормальной работе. Для вытяжки 3,7 м × 1,2 м:

$$CFM = A_{face} \times V_{face} = (3,7 \times 1,2) \times (0,38 \text{ м/с} \times 60 \times 3,412) = 3,000 \text{ м}^3\text{/ч}$$

Используйте большее значение между расчетом по погонному метру и методом скорости лица.

### Фильтры смазки и эффективность удаления

Указанные UL пластинчатые или сетчатые фильтры устанавливаются в вытяжке под углом 45-60°, направляя смазку в сборные желоба. Пластинчатые фильтры достигают 60-80% эффективности удаления смазки посредством ударения и изменений направления, заставляющих смазку оседать. Расстояние между пластинами поддерживает 4-5 см для оптимальной производительности.

Скорость воздуха на лице фильтра должна оставаться ниже 2,5 м/с для предотвращения переноса смазки. Для вытяжки 3,719 м³/ч с площадью фильтра 4,5 м²:
$$V_{filter} = \frac{3,719 \text{ м}^3\text{/ч}}{4,5 \text{ м}^2} = 0,23 \text{ м/с}$$

Эта низкая скорость позволяет эффективный захват смазки. Недостаточные площади фильтра со скоростями выше 2,5 м/с позволяют смазке пройти в воздуховод, создавая пожарную опасность через накопление.

### Вытяжки Type II для тепла/влажности

Вытяжки Type II обрабатывают приборы без смазки, включая пароварки, печи, посудомоечные машины и котлы. Конструкция позволяет более легкие материалы и ослабленные зазоры, так как риск пожара смазки отсутствует. Скорости вытяжки следуют требованиям удаления тепла:

$$CFM = \frac{Q_{sensible}}{1.08 \times (T_{hood} - T_{room})}$$

где $Q_{sensible}$ — выход тепла прибора (обычно 40-60% номинальной мощности) и температура вытяжки работает 49-60°C.

Для пароварки 60 кВт, выпускающей 60% энергии как тепло пространства:
$$CFM = \frac{60 \times 3,412 \times 0.60}{1.08 \times (54-24)} = 2,013 \text{ м}^3\text{/ч}$$

## Требования к воздуху подпитки

Кухонная вытяжка создает существенную депрессуризацию здания, требующую выделенного воздуха подпитки. Выпуск 2,360-7,080 м³/ч без воздуха подпитки создает давление в здании -25-76 Па, вызывая затруднение в работе двери, обратное движение атмосферно-вентилируемого оборудования и неконтролируемую инфильтрацию.

### Объем воздуха подпитки

Обеспечивайте воздух подпитки равный 80-100% объема вытяжки. Оставшиеся 0-20% поступают из переносимого воздуха из столовой и коридоров отеля. Полная замена воздуха подпитки (100%) поддерживает нейтральное давление кухни относительно столовой, предотвращая миграцию запахов при позволении удобной работе двери.

Для общей кухонной вытяжки 3,008 м³/ч:
- Выделенный воздух подпитки: $3,008 \times 0.85 = 2,557$ м³/ч
- Перенос из столовой/смежных помещений: $3,008 \times 0.15 = 451$ м³/ч

Системы воздуха подпитки должны быть указаны для использования в коммерческих кухонных применениях с конструкцией, устойчивой к смазке, и одобрены для установки вблизи варочных поверхностей.

### Темперирование воздуха подпитки

Неотапливаемый наружный воздух, выпущенный вблизи варочных поверхностей, создает сквозняки, влияющие на захват вытяжки и комфорт рабочих. NFPA 96 позволяет неотапливаемый выпуск воздуха подпитки минимум в 3 метрах от вытяжки и рабочих, но большинство установок обеспечивают отопление для комфорта рабочих и улучшенной производительности вытяжки.

**Требования отопления**: Зимнее отопление воздуха подпитки представляет существенную нагрузку. Рассчитайте мощность отопления:

$$Q_{heating} = CFM \times 1.08 \times (T_{supply} - T_{outdoor})$$

Для 2,557 м³/ч, поднимаемого с −18°C на 15°C:
$$Q_{heating} = 2,557 \text{ м}^3\text{/ч} \times 0.323 \text{ кВт/(м}^3\text{/ч)·°C} \times 33 = 272 \text{ кВт}$$

Эта нагрузка отопления 272 кВт работает непрерывно во время работы кухни в холодную погоду, существенно влияя на мощность котла и расход топлива.

**Вариант охлаждения**: Жаркий климат выигрывает от охлаждения воздуха подпитки, предотвращая чрезмерные температуры на кухне. Охлаждение прямого расширения или испарительное охлаждение снижает наружный воздух 35°C до подачи 24-27°C. Мощность охлаждения:

$$Q_{cooling} = CFM \times 1.08 \times (T_{outdoor} - T_{supply})$$

Для того же 2,557 м³/ч охлажденного с 35°C до 24°C:
$$Q_{cooling} = 2,557 \text{ м}^3\text{/ч} \times 0.323 \text{ кВт/(м}^3\text{/ч)·°C} \times 11 = 91 \text{ кВт (4.3 тонн)}$$

Экономический анализ сравнивает стоимость охлаждения против улучшенного комфорта на кухне и потенциального прироста производительности труда от лучших условий труда.

### Распределение воздуха подпитки

Существуют три первичных метода распределения:

**Вентиляция переднего лица (близость)**: Воздух подпитки выпускается непосредственно рядом с лицом вытяжки, текущий через приборы перед захватом вытяжкой. Этот эффективный подход использует на 30-50% меньше объема воздуха подпитки, чем методы выпуска потолка. Установка требует тщательной координации для предотвращения перекрестных сквозняков, нарушающих захват вытяжки.

**Потолочные диффузоры**: Воздух подпитки выпускается через потолочные диффузоры 2,4-3,7 м от линии приготовления. Выпуск более низкой скорости (1,5-2,5 м/с) предотвращает нарушение вытяжки при обеспечении мягкого смешивания воздуха. Требует большего объема воздуха подпитки, так как большая часть воздуха смешивается с кухонной средой, а не непосредственно питает вытяжку.

**Вытяжка с коротким замыканием**: Воздух подпитки выпускается из периметра лица вытяжки через выделенную камеру статического давления. Путь воздуха течет непосредственно от подачи к вытяжке, минимизируя смешивание с кухней. Самый эффективный метод достижения объемов подпитки 40-60% вытяжки при поддержании надлежащей работы вытяжки. Более высокая первоначальная стоимость ($33-50/м³/ч против $16-25/м³/ч для обычной) ограничивает принятие высокопроизводительными установками.

## Проектирование системы вытяжки

### Требования к воздуховодам

Кухонный воздуховод вытяжки требует конструкции сварной или непрерывно припаянной углеродистой стали калибра 16 для обслуживания жирного воздуховода в соответствии с NFPA 96. Минимальная скорость воздуховода поддерживает 2,5 м/с, предотвращая оседание смазки при избегании чрезмерной потери давления. Рассчитайте диаметр воздуховода:

$$D = \sqrt{\frac{4 \times CFM}{60 \times \pi \times V}}$$

Для 3,008 м³/ч при скорости 7,5 м/с:
$$D = \sqrt{\frac{4 \times 3,008}{60 \times 3.14 \times 7.5}} = 0.47 \text{ м = 47 см}$$

Используйте следующий стандартный размер: круглый воздуховод 50 см диаметра.

Трассы воздуховодов независимы для каждой вытяжки, наклонены минимум 0,6 см на метр в сторону вытяжки для дренажа смазки. Горизонтальные трассы минимизируют, чтобы уменьшить точки накопления смазки. Все проникновения через конструкцию с огнестойкостью используют указанные сборки жирного воздуховода.

### Выбор вытяжного вентилятора

Центробежные вентиляторы, направленные вверх, предназначенные для обслуживания паров, содержащих смазку, монтируются на крыше над окончанием воздуховода. Конструкция вентилятора включает:
- Положения дренажа смазки, возвращающие в воздуховод
- Компоненты двигателя и привода, устойчивые к смазке
- Конструкция с защитой от искр (алюминий, нержавеющая сталь)
- Шарнирные или съемные панели для доступа к чистке

Мощность вентилятора учитывает потерю давления системы, включая трение воздуховода, потерю входа вытяжки, фильтры и выпускную трубу. Общее статическое давление обычно находится в диапазоне 38-76 Па для надлежащим образом спроектированных систем. Размерность вентилятора для проектирования м³/ч при полном статическом давлении системы плюс запас 20% для загрузки фильтра.

Приводы переменной скорости модулируют вытяжку на основе кулинарной активности, снижая энергию вентилятора на 30-50% в периоды низкого производства. Привод должен быть указан для использования в кухонном приложении вытяжки с конструкцией, устойчивой к смазке.

## Кондиционирование столовой

Столовые ресторана требуют контроля температуры 21-24°C с влажностью, поддерживаемой 40-55% ОВ для комфорта гостей. Нагрузки включают корпус прибыль, освещение (10,8-16,1 Вт/м²), занятость (0,65-1,4 м²/человека) и инфильтрацию из дверей входа.

### Требования к вентиляции

ASHRAE 62.1 требует 3,5 м³/(ч·человека) для ресторанов с дополнительным компонентом 0,06 м³/(ч·м²) площади. Для столовой 185 м² с вместимостью 150 человек:

$$OA = (3.5 \times 150) + (0.06 \times 185) = 525 + 11 = 536 \text{ м}^3\text{/ч}$$

Управление вентиляцией по требованию с использованием датчиков CO₂ снижает наружный воздух при низкой занятости. При занятости 50%:
$$OA_{reduced} = (3.5 \times 75) + (0.06 \times 185) = 263 + 11 = 274 \text{ м}^3\text{/ч (49% снижение)}$$

Экономия годовой энергии от DCV варьируется от 15-30% затрат HVAC столовой в зависимости от графиков занятости и климата.

### Интеграция системы

Системы HVAC столовой поддерживают небольшое положительное давление (5-13 Па) относительно кухни, предотвращая миграцию запахов. Переносимый воздух из столовой на кухню через подрезы двери и переносимые решетки обеспечивает часть воздуха подпитки кухни при поддержании отношения давления.

Распределение воздуха использует потолочные диффузоры низкой скорости (2-3 м/с) для комфорта без сквозняков. Возвраты размещаются вдали от входа кухни для предотвращения короткого замыкания подачи воздуха и поддержания надлежащих схем потока воздуха.

## Координация системы пожаротушения

### Системы мокрой химии UL 300

Вытяжки Type I требуют автоматических систем пожаротушения, защищающих как внутренний конец вытяжки, так и варочные поверхности. Системы мокрой химии UL 300 заменили более старые системы сухой химии (UL 300A), действующие с 1994 года, благодаря улучшенной производительности на пожарах кулинарного масла с высокой температурой, достигающих 343-371°C.

Агент мокрой химии (раствор карбоната калия или ацетата) выпускается через сопла, расположенные над приборами, обеспечивая:
- Химическую реакцию с кулинарным маслом, создавая омыление (слой мыла)
- Охлаждающий эффект, снижающий температуру масла ниже точки самовоспламенения (316-371°C)
- Одеяло подавления паров, предотвращающее переоспламенение

### Требования интеграции системы

**Отключение вытяжного вентилятора**: Активация системы пожаротушения немедленно останавливает вытяжной вентилятор через жесткую связь. Продолжение работы вентилятора при выпуске вытянет агент пожаротушения вверх через воздуховод, снижая эффективность на варочной поверхности. Реле задержки по времени позволяет перебег вентилятора 30-60 секунд после ручного сброса системы для очистки дыма.

**Отключение топлива и электроэнергии**: Соленоидные газовые клапаны и электрические контакторы автоматически отключают энергию к варочным приборам при активации пожаротушения. Отключение происходит в главной точке подачи, обслуживающей вытяжку, не отдельных приборов, обеспечивая полную изоляцию энергии. Требуется ручной сброс перед восстановлением топлива/электроэнергии после события разряда.

**Координация воздуха подпитки**: Большинство конструкций поддерживают работу воздуха подпитки во время события пожара на кухне. Продолжение воздуха подпитки предотвращает депрессуризацию здания, которая могла бы вызвать обратное движение дыма через воздуховод или создать затруднение при открытии дверей выхода. Альтернативный подход одновременно отключает подпитку с вытяжкой в малых установках, где изменение давления в здании минимально.

**Интеграция HVAC**: HVAC столовой продолжает работу во время пожаротушения на кухне. Противопожарные/дымовые заслонки в отверстиях переноса воздуха между кухней и столовой закрываются при активации системы, предотвращая миграцию дыма. BMS получает сигнал тревоги из панели пожаротушения для уведомления жильцов и координации аварийного ответа.

### Обнаружение и приведение в действие

Обнаружение плавкой перемычки монтируется в вытяжке с интервалом 25-30 см вдоль линии прибора. Номинальная температура перемычки (182-260°C) выбирается на основе нормальных температур приготовления плюс запас. Кулинария с высокой температурой, такая как вок-станции или жарочные шкафы, используют перемычки 260°C; стандартные плиты используют перемычки 182-204°C.

Ручные тяги расположены у выходов кухни в пределах 3-6 метров от защищаемого оборудования и четко видны. Подсвеченные вывески отмечают расположение тяги. Кухни отеля обычно требуют 2-3 ручные тяги в зависимости от размера кухни и конфигурации выхода.

Разряд системы инициируется при таянии любой плавкой перемычки или активации ручной тяги. Все сопла выпускаются одновременно, обеспечивая полное покрытие варочных поверхностей и внутреннего конца вытяжки. Продолжительность разряда варьируется 5-20 секунд в зависимости от размера системы и защищаемой площади.

### Техническое обслуживание и проверка

Системы пожаротушения требуют полугодовой проверки сертифицированным техником, проверяя:
- Колпачки сопла целы и надлежащим образом ориентированы
- Плавкие перемычки свободны от накопления смазки и в пределах срока действия
- Давление цилиндра агента в пределах приемлемого диапазона (заводские заряженные системы) или проверка веса (танки мочевого пузыря)
- Компоненты обнаружения и приведения в действие операционны
- Клапаны отключения топлива функционируют надлежащим образом

Ежегодное тестирование включает имитацию разряда (водяная проба), проверяя надлежащую схему распыления сопла и покрытие. Полный разряд агента требует полной переконструкции системы при значительной стоимости (₽100,000-190,000 для типичной кухонной вытяжки отеля).

## Комфорт кухонного рабочего

### Вызовы контроля температуры

Коммерческие кухни генерируют 14,650-43,950 кВт тепловой нагрузки из варочных приборов, создавая неудобную рабочую среду без надлежащего проектирования HVAC. Радиантное тепло прибора создает локальные горячие точки, достигающие 49-60°C в пределах 1 метра от варочных поверхностей, в то время как периферийные области кухни остаются 29-35°C.

**Компоненты тепловой нагрузки**:
- Радиация прибора: 30-40% номинальной мощности
- Конвективная плюма: 40-50% номинальной мощности (захватывается вытяжкой)
- Освещение и оборудование: 16,1-27 Вт/м²
- Занятость: 75-120 кВт на рабочего

Для типичной кухни отеля с 200 кВт варочного оборудования:
$$Q_{total} = (200 \times 3,412 \times 0.35) + (200 \times 16.1 \times 0.1) + (8 \times 0.09) = 238,840 + 322 + 0.72 = 239,163 \text{ кВт}$$

Захват вытяжки удаляет 60-70% общего тепла прибора, оставляя 28-40 кВт, выпущенное в кухонное пространство.

### Решения точечного охлаждения

Прямой воздух подпитки у рабочих обеспечивает локализованное охлаждение без попытки полного кондиционирования кухни. Подача воздуха 5-11°C холоднее окружающей среды, выпущенная при низкой скорости (1,5-2,5 м/с) рядом с позициями рабочего, создает улучшение комфорта посредством конвективного охлаждения.

Потолочные точечные охладители выпускают кондиционированный воздух в сфокусированной схеме, покрывающей рабочие зоны 5-7 м². Небольшие охладители прямого расширения, охлаждаемые воздухом (0,7-1 тонна) обслуживают отдельные станции с выделенным диффузором подачи. Установка на 2,4-3 метра выше пола обеспечивает эффективное охлаждение при избежании помех захвату вытяжки.

Персональные охлаждающие вентиляторы, установленные на регулируемых рычагах, позволяют направленный рабочим воздушный поток. Вентиляторы низкой скорости (1-1,5 м/с) обеспечивают эффект испарительного охлаждения без создания нарушения захвата вытяжки. Координируйте размещение вентилятора для избежания прямого воздушного потока в сторону лица вытяжки.

### Управление качеством воздуха

Качество воздуха на кухне зависит от эффективного захвата эффлюента для приготовления пищи и адекватной вентиляции разбавлением. Плохое качество воздуха проявляется как раздражение глаз, затруднение дыхания и чрезмерный тепловой стресс, снижающие производительность рабочего и увеличивающие текучесть.

**Рекомендуемые условия**:
- Температура: 24-29°C (сложно достичь; 27-32°C более реалистично)
- Относительная влажность: 50-60% ОВ
- Воздухообмены: 9-18 в час, основанные на объеме кухни
- Концентрация CO₂: Ниже 1,000 ppm
- Твердые частицы: Поддерживайте PM2.5 ниже 35 мкг/м³

Дополнительное кондиционирование кухни сверх воздуха подпитки требует 1,8-3,5 кВт на 9,3 м² площади кухни. Системы прямого расширения на разделение или выделенные наружные блоки подают кондиционированный воздух через потолочные диффузоры, расположенные вдали от лица вытяжки. Энергетическое восстановление из тепла вытяжки компенсирует стоимость кондиционирования в установках, оправдывающих инвестиции капитала.

### Контроль шума

Кухонные системы вытяжки генерируют уровни звука 70-85 дБА от работы вентилятора, создающие затруднение в коммуникации и требования защиты слуха. Вентиляторы, направленные вверх, монтируемые непосредственно на крыше, передают шум на кухню через воздуховод.

**Методы снижения шума**:
- Встроенные глушители в воздуховод вытяжки (снижение на 10-15 дБА)
- Гибкие соединители воздуховода, изолирующие вибрацию вентилятора
- Снижение скорости вентилятора в периоды низкого приготовления
- Звукоизолированные корпуса вентилятора
- Разделение расстояния между вентилятором и занятыми областями

Целевой окружающий шум на кухне ниже 70 дБА для приемлемой рабочей среды. Области, превышающие 85 дБА, требуют защиты слуха в соответствии с требованиями OSHA.

## Краткое резюме соответствия NFPA 96

Ключевые требования NFPA 96 для коммерческих систем кухонной вытяжки:

- **Конструкция вытяжки**: Указанная конструкция Type I или II, минимум калибра 18, сварные углы, сбор смазки со съемным сборным желобом
- **Воздуховод**: Сварная/припаянная сталь калибра 16, независимые воздуховоды на вытяжку, наклон 0,6 см на метр, доступен для чистки
- **Вентиляторы**: Указаны для обслуживания смазки, шарнирные/съемные для проверки, выпуск вверх по крыше, минимум 12 метров от границы имущества
- **Зазоры**: Минимум 45 см от незащищенных горючих материалов, уменьшено с одобренными системами защиты
- **Пожаротушение**: Система мокрой химии UL 300, указанная для вытяжек Type I, ручная тяга, отключение топлива/электроэнергии
- **Чистка**: Частота профессиональной чистки на основе накопления (ежедневно до ежегодно) с документацией
- **Панели доступа**: Обеспечены каждые 3,7 метра горизонтального прохода и изменения направления, минимум 30×30 см открытие

Проверка соответствия происходит посредством рассмотрения плана, инспекции установки и текущей документации по техническому обслуживанию. Требуется одобрение пожарного маршала перед началом работы кухни.
