---
title: "Системы вытяжки кухонных вытяжек для коммерческих кухонь отелей"
aliases: ["Системы вытяжки кухонных вытяжек для коммерческих кухонь отелей"]
description: "Полное руководство по системам вытяжки коммерческих кухонь для отелей, включая вытяжки Type I и Type II, расчеты расходов вытяжки, контролируемую спросом вентиляцию и интеграцию пожаротушения согласно NFPA 96."
keywords: ["вытяжка коммерческой кухни", "вытяжка Type I", "вытяжка Type II", "вентиляция кухни", "NFPA 96", "пожаротушение", "контролируемая спросом вентиляция кухни", "расчеты расходов вытяжки"]
tags: ["вытяжка коммерческой кухни", "вытяжка Type I", "вытяжка Type II", "вентиляция кухни", "NFPA 96", "пожаротушение", "контролируемая спросом вентиляция кухни", "расчеты расходов вытяжки"]
weight: 1
---

## Классификация вытяжек

Системы вытяжки коммерческих кухонь в гостинице требуют надлежащей классификации на основе технологических процессов приготовления пищи и характеристик выхлопных газов. Выбор вытяжки напрямую влияет на пожарную безопасность, потребление энергии и качество воздуха в помещении.

**Вытяжки Type I для сбора жира** требуются для кухонного оборудования, выделяющего пары, насыщенные жиром. Эти вытяжки имеют перечисленные фильтры для сбора жира, системы пожаротушения и устройства сбора жира. Вытяжки Type I предназначены для оборудования, такого как плиты, фритюрницы, сковороды, гриль-саламандры и печи, работающие при температуре выше 204°C. Конструкция вытяжки должна соответствовать стандартам UL 710 с минимальной толщиной стальных листов 16 калибра и сварными швами для обеспечения конструктивной целостности и удобства очистки.

**Вытяжки Type II для отвода тепла и влаги** справляются с выхлопными газами без жира от посудомоечных машин, паровых котлов, макаронников и низкотемпературных печей. Вытяжки Type II не требуют фильтров для сбора жира или систем пожаротушения, но должны эффективно захватывать тепло и влагу для предотвращения конденсации и поддержания комфорта на кухне.

## Расчеты расходов вытяжки

Расходы вытяжного воздуха зависят от типа вытяжки, мощности кухонного оборудования и геометрии вытяжки. Основные методологии расчета включают подходы, основанные на оборудовании и площади.

Для вытяжек Type I с использованием метода на основе оборудования, расходы вытяжки определяются по типу кухонного прибора и классификации мощности:

$$Q_{exhaust} = \sum_{i=1}^{n} (L_i \times W_i \times CFM_i)$$

где $Q_{exhaust}$ — общий расход вытяжного воздуха (CFM), $L_i$ — длина прибора (м), $W_i$ — ширина прибора (м), и $CFM_i$ — установленный расход CFM на квадратный метр для прибора $i$.

Для навесных вытяжек, установленных на стене, применяется расчет на основе площади:

$$Q_{canopy} = A_{hood} \times V_{capture}$$

где $A_{hood}$ — площадь лица вытяжки (м²) и $V_{capture}$ — скорость захвата, обычно 0,30–0,46 м/с для настенных навесных вытяжек.

Для островных вытяжек, требующих герметизации со всех сторон:

$$Q_{island} = P_{hood} \times H_{hood} \times V_{capture}$$

где $P_{hood}$ — периметр вытяжки (м), $H_{hood}$ — вертикальное расстояние от поверхности приготовления пищи до вытяжки (м), и $V_{capture}$ — 0,46–0,61 м/с.

## Расходы вытяжки по кухонному оборудованию

| Тип оборудования | Классификация мощности | Расход вытяжки (CFM/м²) | Тип вытяжки |
|---|---|---|---|
| Гриль-саламандра | Высокая | 3226–4302 | Type I |
| Гриль-саламандра подогреваемая снизу | Высокая | 4302–5377 | Type I |
| Плиты (открытая конфорка) | Средняя | 2151–2689 | Type I |
| Сковорода (плоская) | Средняя | 2151–2689 | Type I |
| Конвекционная печь | Низкая | 1614–2151 | Type I или II |
| Фритюрница (открытая глубокая) | Высокая | 2689–3226 | Type I |
| Гриль-саламандра | Средняя | 2689–3226 | Type I |
| Ротиссер | Средняя | 2689–3226 | Type I |
| Конвейерная печь для пиццы | Низкая | 2151–2689 | Type I |
| Паровой котел | Н/П | 1076–1614 | Type II |
| Секционная пароварка | Н/П | 1614–2151 | Type II |
| Посудомоечная машина | Н/П | 807–1076 | Type II |

## Контролируемая спросом вентиляция кухни

Системы вентиляции кухни, контролируемые спросом (DCKV), модулируют расходы вытяжного и приточного воздуха на основе фактической активности приготовления пищи, а не работают на полную мощность в режиме постоянного тока. Системы DCKV снижают потребление энергии на 30–60% в типичных операциях кухни отеля с переменной нагрузкой приготовления пищи.

**Регулирование на основе температуры** измеряет температуру в нескольких местах под вытяжкой. По мере увеличения активности приготовления пищи температура факела поднимается, сигнализируя системе управления об увеличении скорости вентиляторов вытяжки и приточного воздуха. Этот метод обеспечивает надежную работу, но может не реагировать на дым или пар без значительного выделения тепла.

**Оптические датчики** обнаруживают непрозрачность дыма под вытяжкой, обеспечивая прямое измерение выработки выхлопных газов. Оптические системы быстро реагируют на всю деятельность приготовления пищи, но требуют регулярной очистки для поддержания точности.

**Многодатчиковые массивы** объединяют входные сигналы температуры, оптики и перепада давления для оптимальной производительности в различных сценариях приготовления пищи. Эти системы обеспечивают наибольшую экономию энергии при сохранении эффективности захвата и герметизации.

Системы DCKV должны поддерживать минимальные расходы воздуха согласно NFPA 96, обычно 50–70% расчетного потока во время холостого хода для обеспечения адекватного захвата при запуске и предотвращения накопления жира в воздуховодах.

## Вентиляторы вытяжки с переменной скоростью

Вентиляторы вытяжки с переменной скоростью обеспечивают работу DCKV и предлагают значительные преимущества над системами постоянного объема. Мощность, потребляемая вентилятором, изменяется с кубом скорости:

$$P_{fan} = P_{design} \times \left(\frac{CFM_{actual}}{CFM_{design}}\right)^3$$

Снижение расхода вытяжки до 50% расчетного значения снижает мощность вентилятора до 12,5% расчетной мощности, что создает значительную экономию энергии в учреждениях, работающих в расширенные часы.

Преобразователи частоты (VFDs), управляющие вентиляторами вытяжки, должны координироваться с VFDs приточного вентилятора для поддержания надлежащих отношений давления. Пространства кухни должны поддерживать относительное давление -0,5 до -1,2 Па по отношению к прилегающим обеденным зонам, чтобы предотвратить миграцию запахов, избегая при этом чрезмерного отрицательного давления, которое нарушает работу дверей.

```mermaid
graph TB
    subgraph "Система вытяжки кухонной вытяжки"
        A[Линия кухонного оборудования] --> B[Навесная вытяжка Type I]
        B --> C[Фильтры для сбора жира]
        C --> D[Система пожаротушения]
        D --> E[Вытяжная камера]
        E --> F[Воздуховод с панелями доступа]
        F --> G[Устройство удаления жира (опционально)]
        G --> H[Вентилятор вытяжки с переменной скоростью]
        H --> I[Выпуск вытяжки]

        J[Паровой котел] --> K[Вытяжка Type II]
        K --> L[Вытяжной воздуховод]
        L --> M[Вентилятор вытяжки с переменной скоростью]
        M --> N[Выпуск вытяжки]

        O[Оптические датчики] --> P[Контроллер DCKV]
        Q[Датчики температуры] --> P
        R[Перепад давления] --> P
        P --> S[VFD для вентиляторов вытяжки]
        P --> T[VFD для приточных вентиляторов]
        P --> U[Система автоматизации здания]

        V[Блок приточного воздуха] --> W[Диффузоры приточного воздуха]
        T --> V

        D -.Станция ручного включения.-> X[Отпуск пожаротушения]
        D -.Плавкая спираль.-> X
        X --> Y[Отключение топливного газа]
        X --> Z[Выпуск сопла]
    end

    style B fill:#ff9999
    style K fill:#99ccff
    style D fill:#ffcc99
    style P fill:#99ff99
```

## Интеграция пожаротушения

Системы пожаротушения для вытяжек Type I должны соответствовать стандартам UL 300 для мокрого химического пожаротушения пожаров кухонного оборудования. Система пожаротушения интегрируется с системой вытяжки посредством нескольких критических интерфейсов:

**Автоматическое отключение подачи топлива** отключает газ и электроэнергию к кухонному оборудованию при активации системы пожаротушения, предотвращая повторное возгорание.

**Отключение вентилятора вытяжки** останавливает вентилятор вытяжки во время выпуска пожаротушащего средства, чтобы предотвратить его вытягивание от огня и устранить подачу кислорода.

**Станции ручного включения** расположены у выходов кухни и позволяют ручную активацию на расстояниях не более 6 метров пути от любой точки в кухне.

**Плавкие спирали** обеспечивают автоматическую активацию при температурах, указывающих на условия пожара, обычно с номиналом 68°C до 182°C в зависимости от местоположения и нормальных рабочих температур.

**Сопла пожаротушения** расположены в камере вытяжки, воздуховоде и над отдельными приборами для обеспечения полного покрытия всех поверхностей, содержащих жир.

## Соответствие нормативно-правовым актам

**NFPA 96** — Стандарт для контроля вентиляции и защиты от пожаров коммерческих кухонь устанавливает минимальные требования для проектирования, установки, эксплуатации и обслуживания кухонных систем вытяжки. Основные положения включают:

- Зазоры воздуховода вытяжки 0,46 метра от легковоспламеняющихся конструкций
- Конструкция воздуховода вытяжки из углеродистой стали толщиной минимум 16 калибра со сплошными сварными швами
- Частота очистки воздуховода для сбора жира на основе объема приготовления пищи и выработки жира
- Обеспечение приточного воздуха в пределах 10% расходов вытяжного воздуха
- Навес вытяжки 0,15 метра за пределы кухонного оборудования на открытых сторонах

**UL 710** — Стандарт для вытяжек коммерческого кухонного оборудования регулирует конструкцию и тестирование вытяжек. Перечисленные вытяжки демонстрируют адекватный захват жира и конструктивную целостность в условиях пожара.

**IMC Глава 5** устанавливает минимальные расходы вытяжки, требования к приточному воздуху и стандарты конструкции воздуховодов. Местные поправки могут устанавливать более строгие требования, особенно для проектирования систем пожаротушения и частоты проверок.

Проекты кухонь отелей должны согласовывать соответствие системы вытяжки с системами пожарной сигнализации, обеспечивая, чтобы сигналы активации пожаротушения передавались на панели пожарной сигнализации здания без инициирования ненужных эвакуаций во время нормальных событий пожаротушения.
