---
title: "Гибкое зонирование HVAC для конференц-центров"
aliases: ["Гибкое зонирование HVAC для конференц-центров"]
description: "Стратегии проектирования систем HVAC для конференц-залов с подвижными перегородками, включая интеграцию VAV, переконфигурацию зон и последовательности управления."
keywords: ["гибкое зонирование", "подвижные перегородки", "HVAC конференц-центра", "VAV системы", "переконфигурация зон", "динамическое управление", "комбинирование помещений", "стратегии балансировки"]
tags: ["гибкое зонирование", "подвижные перегородки", "HVAC конференц-центра", "VAV системы", "переконфигурация зон", "динамическое управление", "комбинирование помещений", "стратегии балансировки"]
date: 2025-01-11
weight: 1
draft: false
---

## Обзор

Конференц-центры требуют систем HVAC, способных адаптироваться к постоянно меняющимся конфигурациям пространства. Подвижные перегородки преобразуют одно большое помещение в несколько меньших или объединяют маленькие комнаты в крупные площадки, требуя сложных стратегий зонирования, которые поддерживают комфорт и эффективность во всех конфигурациях.

Фундаментальная проблема заключается в согласовании статических механических систем с динамическими схемами использования пространства при предотвращении перекрестного загрязнения тепловых условий между соседними зонами.

## Интеграция подвижных перегородок

Системы HVAC должны координироваться с системами подвижных стен для предотвращения перепадов давления воздуха, которые препятствуют движению перегородок или создают неудобные сквозняки при движении стен.

**Управление перепадом давления**

Поддерживайте перепад давления на подвижных перегородках ниже 0,05 см водного столба при движении стен. Установите датчики давления с обеих сторон перегородок для активации последовательности балансировки воздушного потока перед началом движения стены.

Координируйте с системами автоматизации зданий для получения сигналов о статусе перегородки. При инициировании движения перегородки система HVAC должна:

1. Снизить расход подачи воздуха в обе зоны на 30-50%
2. Модулировать заслонки рециркуляции/вытяжки для уравнивания давления
3. Прервать отопление/охлаждение для предотвращения циклирования оборудования
4. Возобновить нормальную работу через 2-3 минуты после достижения перегородкой конечного положения

**Акустические соображения**

Герметизируйте все проникновения воздуховодов через потолочные карманы перегородок акустическими барьерами, соответствующими классу звукопередачи (STC) системы перегородки. Типичные конференц-перегородки имеют STC 45-55, требуя соответствующих деталей герметизации воздуховодов.

Установите звукопоглотители в ветвевых воздуховодах, обслуживающих гибкие пространства в пределах 3 м от соединений диффузоров для минимизации передачи шума между зонами при закрытых перегородках.

## Стратегии переконфигурации зон

Проектируйте механические системы для обслуживания максимального предполагаемого количества комбинаций зон при минимизации дублирования оборудования.

**Матрица базовой конфигурации**

| Конфигурация | Зоны | Площадь (м²) | Заполнение | Нагрузка охлаждения (кВт) | Нагрузка отопления (кВт) |
|--------------|------|------------|-----------|----------------------|----------------------|
| Объединённый зал | 1 | 557 | 600 | 127 | 53 |
| Два раздела | 2 | 279 шт | 300 шт | 63 шт | 26 шт |
| Три раздела | 3 | 186 шт | 200 шт | 42 шт | 18 шт |
| Шесть малых комнат | 6 | 93 шт | 100 шт | 21 шт | 9 шт |

**Расчёт нагрузки зоны**

Рассчитывайте нагрузки охлаждения для каждой возможной конфигурации, используя максимальную одновременную нагрузку вместо суммирования отдельных пиков зон:

$$Q_{combined} = Q_{envelope} + Q_{occupants} + Q_{lighting} + Q_{equipment}$$

где заполнение меняется в зависимости от конфигурации:

$$Q_{occupants} = N \times SHG \times CLF$$

Для объединённого зала на 600 человек с выделением явного тепла (SHG) 264 Вт на человека и коэффициентом охлаждающей нагрузки (CLF) 0,90:

$$Q_{occupants} = 600 \times 264 \times 0,90 = 142,560 \text{ Вт}$$

При разделении на шесть зон рассчитывайте коэффициент разнообразия:

$$DF = \frac{\sum Q_{individual}}{\sum Q_{simultaneous}}$$

Типичные коэффициенты разнообразия конференц-центров варьируются от 0,75 до 0,85, позволяя уменьшить размер системы по сравнению с суммой отдельных пиков зон.

## Проектирование систем переменного расхода воздуха

VAV системы обеспечивают оптимальную гибкость для конференц-залов благодаря независимому управлению зонами и возможности отслеживания нагрузок.

**Конфигурация VAV терминала**

Установите один VAV терминал на каждую наименьшую предполагаемую зону. Для бального зала, разделяемого на шесть секций, установите шесть VAV боксов даже при работе помещения как единого зала. Эта конфигурация позволяет любую комбинацию расположения зон.

Расположите VAV терминалы для обслуживания сбалансированных площадей при перегородках в любом положении. Избегайте конфигураций, где один терминал обслуживает части двух независимых зон, разделённых закрытой перегородкой.

**Соображения о минимальном расходе воздуха**

Установите минимальный расход VAV для удовлетворения требований вентиляции при максимальном заполнении конфигурации наименьшей зоны:

$$CFM_{min} = \frac{V_{oz} \times A}{E}$$

где $V_{oz}$ — норма вентиляции наружного воздуха на единицу площади, $A$ — площадь зоны, $E$ — эффективность распределения воздуха в зоне (обычно 1,0 для потолочного распределения).

Для зоны площадью 93 м² (1000 ft²) с 0,06 CFM/ft² плюс 5 CFM на человека при 100 человеках:

$$CFM_{min} = (0,06 \times 1000) + (5 \times 100) = 560 \text{ CFM (950 м³/ч)}$$

Рассчитывайте размеры VAV боксов на максимальную нагрузку охлаждения с дельта температуры подачи-в-помещение 11°C для обеспечения возможности снижения:

$$CFM_{max} = \frac{Q_{cooling} \times 3517}{1,2 \times \Delta T}$$

Для нагрузки охлаждения 21 кВт:

$$CFM_{max} = \frac{21 \times 3517}{1,2 \times 11} = 5,607 \text{ CFM (9,500 м³/ч)}$$

Это обеспечивает коэффициент снижения примерно 10:1, адекватный для большинства конференц-приложений.

## Стратегия множественных термостатов

Каждая конфигурация потенциальной зоны требует независимого контроля температуры при предотвращении конфликтующих сигналов при объединении зон.

**Расположение термостата**

Установите один термостат на каждую конфигурацию наименьшей зоны в местах перегородок. Монтируйте термостаты на высоте 122 см над готовым полом на внутренних стенах вдали от наружного остекления, диффузоров подачи и решёток возврата.

**Логика управления для объединённых зон**

При открытых перегородках и объединении зон внедрите управление средней температурой:

$$T_{control} = \frac{\sum_{i=1}^{n} T_{zone,i}}{n}$$

Альтернативно используйте самую высокую температуру зоны в режиме охлаждения и самую низкую температуру зоны в режиме отопления для обеспечения комфорта всех занимающих:

- Режим охлаждения: $T_{control} = \max(T_{zone,1}, T_{zone,2}, ..., T_{zone,n})$
- Режим отопления: $T_{control} = \min(T_{zone,1}, T_{zone,2}, ..., T_{zone,n})$

Блокируйте отдельные термостаты зон при полностью открытых перегородках для предотвращения настроек пользователя, которые конфликтуют со стратегией главного управления.

## Последовательности управления для комбинирования помещений

Сложные последовательности управления поддерживают комфорт в периоды переходов и установившуюся работу во всех конфигурациях.

**Интеграция статуса перегородки**

Сопряжьте систему автоматизации зданий с панелями управления перегородками для получения обратной связи о положении в реальном времени. Типичные точки интеграции включают:

- Перегородка полностью втянута (зоны объединены)
- Перегородка в движении
- Перегородка полностью развернута (зоны разделены)
- Процент положения перегородки (0-100%)

**Последовательность переходов**

При переходе перегородок из объединённой в разделённую конфигурацию:

1. **Перед разделением (T-5 минут):** Увеличьте расход подачи воздуха до 100% во все зоны для предварительной кондиционирования пространств
2. **Во время разделения (T=0):** Снизьте расход воздуха на 40% для минимизации перепада давления и турбулентности воздуха
3. **После разделения (T+3 минуты):** Передайте управление от объединённого главного к отдельным термостатам зон
4. **Стабилизация (T+3 до T+15 минут):** Постепенно восстановите нормальное VAV управление по мере установления каждой зоной независимого значения температуры

**Последовательность объединённой работы**

При работе как единое объединённое пространство:

1. Назначьте один термостат как главный контроллер
2. Контролируйте все температуры зон для отклонений, превышающих 1,7°C от главной
3. При возникновении отклонения модулируйте отдельные VAV боксы для переbalансировки расхода воздуха
4. Поддерживайте минимальное вентиляционное воздух во всех зонах на основе общего заполнения

## Балансировка для разных конфигураций

Процедуры тестирования и балансировки должны проверять приемлемую производительность во всех предполагаемых конфигурациях.

**TAB для конкретной конфигурации**

| Конфигурация | Активные зоны | CFM подачи | CFM наружного воздуха | Точки тестирования | Допуск балансировки |
|--------------|--------------|------------|---------|-------------|------------------|
| Полный бальный зал | 1 | 33,980 CFM (57,700 м³/ч) | 61,200 м³/ч | 6 диффузоров | ±10% проекта |
| Два раздела | 2 | 16,990 CFM (28,850 м³/ч) шт | 30,600 м³/ч шт | 12 диффузоров | ±10% проекта |
| Три раздела | 3 | 11,327 CFM (19,233 м³/ч) шт | 20,400 м³/ч шт | 18 диффузоров | ±10% проекта |
| Шесть комнат | 6 | 5,663 CFM (9,617 м³/ч) шт | 10,200 м³/ч шт | 36 диффузоров | ±10% проекта |

**Методология балансировки**

Балансируйте каждую конфигурацию последовательно, начиная с объединённого расположения:

1. Установите все перегородки в полностью втянутое положение
2. Установите расход подачи по проекту для объединённой работы
3. Проверьте перепад давления между зонами <0,025 см водного столба
4. Развёрните один раздел перегородки
5. Переbalансируйте затронутые зоны для поддержания расхода подачи по проекту
6. Повторите для каждой перегородки до полного разделения всех зон
7. Проверьте, что минимальные значения расхода в каждой зоне соответствуют требованиям вентиляции

Запишите положения заслонок VAV боксов для каждой конфигурации для установления базовой производительности и выявления потенциальных механических конфликтов, где диапазоны положения заслонок перекрываются между конфигурациями.

```mermaid
graph TB
    subgraph "Гибкая система HVAC конференц-центра"
        AHU[Приточная установка<br/>33,980 CFM (57,700 м³/ч)]

        subgraph "Главное распределение"
            MD[Главный воздуховод<br/>610x914 мм]
        end

        subgraph "Управление зоной A"
            VAV1[VAV Бокс 1<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T1[Термостат A]
            D1[Диффузоры A]
        end

        subgraph "Управление зоной B"
            VAV2[VAV Бокс 2<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T2[Термостат B]
            D2[Диффузоры B]
        end

        subgraph "Управление зоной C"
            VAV3[VAV Бокс 3<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T3[Термостат C]
            D3[Диффузоры C]
        end

        subgraph "Управление зоной D"
            VAV4[VAV Бокс 4<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T4[Термостат D]
            D4[Диффузоры D]
        end

        subgraph "Управление зоной E"
            VAV5[VAV Бокс 5<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T5[Термостат E]
            D5[Диффузоры E]
        end

        subgraph "Управление зоной F"
            VAV6[VAV Бокс 6<br/>5,663 CFM (9,617 м³/ч)<br/>Мин: 560 CFM (950 м³/ч)]
            T6[Термостат F]
            D6[Диффузоры F]
        end

        subgraph "Интерфейс управления перегородками"
            PCI[Сигналы статуса перегородки]
            PS1[Перегородка 1: A|B]
            PS2[Перегородка 2: B|C]
            PS3[Перегородка 3: C|D]
            PS4[Перегородка 4: D|E]
            PS5[Перегородка 5: E|F]
        end

        subgraph "Автоматизация зданий"
            BAS[Контроллер автоматизации]
            ML[Логика главного управления]
        end

        AHU --> MD
        MD --> VAV1 & VAV2 & VAV3 & VAV4 & VAV5 & VAV6

        VAV1 --> D1
        VAV2 --> D2
        VAV3 --> D3
        VAV4 --> D4
        VAV5 --> D5
        VAV6 --> D6

        T1 -.->|Температура зоны| BAS
        T2 -.->|Температура зоны| BAS
        T3 -.->|Температура зоны| BAS
        T4 -.->|Температура зоны| BAS
        T5 -.->|Температура зоны| BAS
        T6 -.->|Температура зоны| BAS

        PCI --> PS1 & PS2 & PS3 & PS4 & PS5
        PS1 & PS2 & PS3 & PS4 & PS5 -.->|Статус положения| BAS

        BAS --> ML
        ML -->|Управляющие сигналы| VAV1 & VAV2 & VAV3 & VAV4 & VAV5 & VAV6

        style AHU fill:#e1f5ff
        style BAS fill:#fff4e1
        style ML fill:#ffe1e1
        style PCI fill:#f0e1ff
    end
```

## Равномерность распределения воздушного потока

Обеспечьте расположение диффузоров с приемлемым распределением независимо от конфигурации перегородки.

Поддерживайте интервал диффузоров 4,5-6 м по центру для обеспечения 3-5 воздухообменов в час в режиме охлаждения. Укажите линейные щелевые диффузоры, параллельные направлениям движения перегородок, для минимизации нарушения схемы воздушного потока при перегородках в промежуточных положениях.

Рассчитывайте дальность выброса для обеспечения достижения воздушным потоком соседних зон при втянутых перегородках:

$$L = T_{50} \times \sqrt{\frac{CFM}{V_{terminal}}}$$

где $T_{50}$ — дальность до конечной скорости 0,25 м/с (данные производителя), $CFM$ — расход диффузора, $V_{terminal}$ — обычно 0,25 м/с.

Для диффузора на 500 CFM (850 м³/ч) с T₅₀ = 6,1 м:

$$L = 6,1 \times \sqrt{\frac{500}{50}} = 19,3 \text{ м}$$

Эта дальность выброса адекватно покрывает объединённые зоны до 37 м в длину с диффузорами на противоположных концах.

**Стратегия вытяжного воздуха**

Предусмотрите решётки вытяжного воздуха в каждой зоне с моторизованными заслонками, которые модулируют в зависимости от положения перегородки. При объединении зон откройте все заслонки возврата для создания сбалансированных схем вытяжного воздуха. При разделении модулируйте заслонки возврата для поддержания лёгкого отрицательного давления в каждой зоне относительно соседних коридоров, предотвращая миграцию воздуха между закрытыми зонами.

Установите датчики давления в местах решёток вытяжного воздуха для проверки сбалансированной работы. Целевая скорость вытяжного воздуха через решётки 2,0-3,0 м/с для минимизации шума при обеспечении адекватной циркуляции воздуха.

## Проверка производительности

Введите в эксплуатацию системы гибкого зонирования путём тестирования всех распространённых конфигураций при занятости и незанятости.

Проверьте равномерность температуры в пределах ±1,1°C в каждой зоне при наличии занимающих. Измерьте скорость воздуха на уровне занимающих (<0,15 м/с) для подтверждения работы без сквозняков. Протестируйте работу перегородок при полной нагрузке системы HVAC для обеспечения того, что перепады давления остаются в приемлемых пределах.

Задокументируйте последовательности управления для каждой конфигурации и обучите операторов объекта правильному выбору режима и процедурам переопределения для специальных мероприятий, требующих нестандартного расположения.
