---
title: "Системы управления энергией HVAC в отелях"
aliases: ["Системы управления энергией HVAC в отелях"]
description: "Полное руководство по оптимизации энергии в отелях, включающее автоматизацию номеров, управление на основе занятости, оптимизацию центральной системы, стратегии сброса нагрузки и протоколы ночного понижения температуры для максимальной эффективности."
date: "2026-01-05"
weight: 3
tags: ["управление энергией в отелях", "датчики занятости", "автоматизация номеров", "сброс нагрузки", "автоматизация зданий", "интеграция PMS", "оптимизация центральной установки", "ночное понижение температуры", "мониторинг энергии", "ASHRAE 90.1"]
categories: ["Специализированные приложения", "Управление энергией", "HVAC в гостинично-ресторанной сфере"]
seo_keywords: ["управление энергией в отелях", "автоматизация HVAC в отелях", "управление HVAC на основе занятости", "сброс нагрузки в отелях", "автоматизация гостевых номеров", "оптимизация центральной установки", "ночное понижение температуры в отелях", "интеграция PMS HVAC", "экономия энергии в отелях", "энергоэффективность в гостинично-ресторанной сфере"]
---
## Основы управления энергией в отелях

Системы HVAC в отелях составляют 40-60% от общего энергопотребления зданий, делая управление энергией наиболее эффективной стратегией оптимизации операций. В отличие от офисных зданий с предсказуемыми паттернами занятости, отели испытывают чрезвычайно переменные нагрузки, обусловленные циклами заселения/выселения гостей, переходящей занятостью номеров и разнообразными типами помещений, требующими различных стратегий кондиционирования.

Эффективное управление энергией в отелях интегрирует пять ключевых компонентов:

**Автоматизация на уровне номеров**: Элементы управления в отдельных гостевых номерах, реагирующие на статус занятости, позволяющие агрессивное понижение температуры во время отсутствия гостей при сохранении комфорта в занятых номерах.

**Оптимизация центральной установки**: Последовательное включение холодильных машин, котлов и оборудования распределения для соответствия текущим нагрузкам при максимальной эффективности вместо работы на мощность проектирования.

**Управление на основе занятости**: Обнаружение в реальном времени занятости помещений через датчики, выключатели на дверях или интеграцию с системой управления свойством для исключения кондиционирования вакантных помещений.

**Сброс нагрузки**: Автоматизированное снижение некритичных нагрузок в периоды пикового спроса для минимизации платежей за спрос электроснабжающей организации и предотвращения перегрузок по мощности.

**Протоколы ночного понижения температуры**: Стратегическое расслабление температурного режима во время низкой занятости ночных часов при сохранении минимального комфорта для спящих гостей.

Эти стратегии в совокупности снижают энергопотребление HVAC в отелях на 25-45% по сравнению с подходом постоянного полного кондиционирования, одновременно улучшая комфорт гостей благодаря отзывчивому, персонализированному управлению климатом.

## Системы автоматизации номеров

Автоматизация HVAC в гостевых номерах представляет собой наиболее ценную меру энергосбережения в отелях, обеспечивая снижение энергопотребления на кондиционирование номеров на 30-40% без компрометации комфорта гостей.

### Технологии обнаружения занятости

Четыре основные технологии обнаруживают занятость гостевых номеров:

**Интеграция с системой управления свойством**: Запросы к базе данных системы управления свойством (PMS) отеля предоставляют определенную информацию о статусе занятости на основе системы бронирования, записей регистрации и данных назначения номеров. Интеграция PMS обеспечивает наиболее надежную информацию о занятости, поскольку отражает фактические деловые операции, а не выводы датчиков. Взаимодействие происходит через промежуточное ПО, трансформирующее системы между базами данных PMS (обычно SQL) и протоколами автоматизации зданий (BACnet, Modbus).

Данные PMS включают:
- Статус номера: вакантен, занят, зарезервирован, непригоден для использования
- Ожидаемое время заселения и продолжительность проживания
- Статус выселения и завершение уборки
- Флаги VIP, требующие переопределения температуры

**Датчики пассивного инфракрасного излучения**: Детекторы движения PIR, установленные на потолке или стене, обнаруживают движение жильцов через изменения инфракрасного излучения. После 2-4 часов без обнаруженного движения система инициирует умеренное понижение температуры (24-26°C охлаждение, 17-18°C отопление). Возвращение гостя вызывает немедленное восстановление уставок комфорта.

Преимущества PIR: Мгновенное обнаружение, не требуется участие гостя, надежное обнаружение движения
Ограничения PIR: Ложные срабатывания при сне, ложные срабатывания от уборки, ограниченный радиус действия

**Переключатели контакта двери**: Магнитные геркон-выключатели на входной двери обнаруживают события открытия/закрытия. Продолжительное закрытие двери (3-4 часа) без вставки карты-ключа номера вызывает режим вакантности. Открытие двери восстанавливает кондиционирование до полного входа гостя.

Стоимость установки: $15-35 за номер
Точность: 85-90% (снижена из-за гостей, подпирающих двери, доступа на балкон)

**Мониторинг активности термостата**: Продвинутые термостаты определяют вакантность по отсутствию взаимодействия пользователя в течение продолжительного периода. Шесть часов без нажатия кнопки или изменения установки инициирует постепенное понижение температуры со скоростью 0,3°C/час до достижения максимального смещения 2-3°C.

Этот пассивный подход не требует дополнительного оборудования, но медленно реагирует на изменения занятости и может недостаточно снижать температуру при часто регулируемых термостатах.

### Автоматизированные последовательности управления

Автоматизация номеров выполняет управление, реагирующее на занятость:

```
РЕЖИМ ВАКАНТНОСТИ (PMS показывает выселение):
- Задержка 30 минут после выселения (период доступа для уборки)
- Уставка охлаждения = 27-28°C
- Уставка отопления = 13-14°C
- Работа вентилятора = авто (циклирует с нагрузкой)
- Заслонка наружного воздуха = закрыта (если система ERV/DOAS)

РЕЖИМ ПРЕДВАРИТЕЛЬНОЙ ПОДГОТОВКИ (Зарезервирован номер, гость прибывает в течение 2-4 часов):
- Расчет времени восстановления: t_восстановления = (T_текущ - T_уставка) / скорость
- Типичная скорость восстановления: 1,7-2,8°C в час для PTAC, 2,8-4,4°C в час для вентилятора-конвектора
- Начать кондиционирование когда: текущее_время = время_прибытия - время_восстановления - буфер 30 мин
- Целевые уставки: 22°C охлаждение, 21°C отопление

ЗАНЯТЫЙ РЕЖИМ (Гость заселился или обнаружено движение):
- Немедленно включить управление термостатом гостя
- Диапазон уставок: 20-24°C охлаждение, 18-23°C отопление (пределы регулируемые)
- Управление вентилятором: авто или непрерывно по выбору гостя
- Отменить любое автоматизированное понижение до следующего периода вакантности

РЕЖИМ СНА (Занято, но продолжительная неактивность):
- После 4-6 часов без движения/взаимодействия с термостатом
- Постепенный дрейф уставки: 0,3°C/час
- Максимальное смещение: 1,7-2,2°C от установки гостя
- Мгновенная отмена при движении или касании термостата
```

Расчет времени восстановления предотвращает прибытие гостя в некомфортный номер. Для гостевого номера площадью 19 м² с PTAC, обеспечивающим охлаждение 2,6 кВт, восстановление от 28°C до 22°C требует:

$$t_{восстановления} = \frac{(T_{начальн} - T_{цель}) \times A \times h \times \rho \times c_p}{Q_{охлаждение}} = \frac{(28-22) \times 19 \times 2,4 \times 1,2 \times 1,0}{2600} \times 60 = 15,4 \text{ минут}$$

Добавление 30-минутного буфера гарантирует, что номер достигает комфортных условий до входа гостя даже при высокой температуре на улице или условиях солнечной нагрузки.

## Оптимизация центральной системы

Оборудование центральной установки работает с максимальной эффективностью при конкретных точках нагрузки. Нагрузки отелей сильно варьируются в течение дня, требуя динамического управления оборудованием для поддержания высокой эффективности во всем диапазоне работы.

### Оптимизация холодильной установки

Многозвенные холодильные установки управляют оборудованием для максимизации коэффициента производительности (COP) при текущих условиях нагрузки.

**Кривая эффективности одной холодильной машины**: Центробежные холодильные машины достигают пикового COP при факторе нагрузки 60-85%. Работа при нагрузке <40% снижает COP на 20-35% из-за предотвращения срыва компрессора, снижения коэффициентов теплопередачи и увеличения потерь от циклирования.

**Оптимальная стратегия ступенчатого включения**:

Для отеля с двумя холодильными машинами на 58 кВт и текущей нагрузкой 43,8 кВт:

Вариант A (традиционный): Работать обеими холодильными машинами по 21,9 кВт каждая (37,5% нагрузки)
- Холодильная машина 1 COP при 37,5% нагрузки: 4,2
- Холодильная машина 2 COP при 37,5% нагрузки: 4,2
- Объединенная мощность: 43,8 кВт × 12 000 кДж/кВт / (4,2 × 3,6 кДж/Вт-ч) = 36,9 кВт

Вариант B (оптимизированный): Работать одной холодильной машиной при 43,8 кВт (75% нагрузки)
- Холодильная машина 1 COP при 75% нагрузке: 5,8
- Объединенная мощность: 43,8 кВт × 12 000 кДж/кВт / (5,8 × 3,6 кДж/Вт-ч) = 26,7 кВт
- Экономия: 27,5% снижение мощности холодильной установки

Эта оптимизация применяется в переходные сезоны и ночные периоды, когда нагрузки отеля снижаются ниже 50% от мощности проектирования.

**Сброс температуры конденсационной воды**: Снижение температуры подачи конденсационной воды улучшает эффективность холодильной машины благодаря увеличению температурного дифференциала цикла охлаждения. На каждый 0,6°C снижения температуры конденсационной воды мощность холодильной машины снижается приблизительно на 1,2-1,8%.

В периоды низкой температуры мокрого термометра скорость вентилятора градирни увеличивается для снижения температуры подачи конденсационной воды с проектной 29°C до 21-24°C. Увеличение мощности вентилятора градирни на 3,7-5,9 кВт обеспечивает снижение мощности холодильной машины на 11-18 кВт, чистая экономия 7,4-12 кВт на холодильную машину.

График сброса:

| Влажность наружного воздуха | Уставка температуры конденсационной воды | Ожидаемое улучшение COP |
|------------------|-------------------------|------------------------|
| >24°C | 29°C (проектная) | Базовая линия |
| 21-24°C | 27°C | +6-8% |
| 18-21°C | 24°C | +12-15% |
| <18°C | 21°C (минимум) | +18-22% |

Минимальная температура конденсатора предотвращает миграцию хладагента, проблемы смазки компрессора и потерю переохлаждения конденсатора.

### Оптимизация котельной установки

Нагрузки отопления в отелях показывают еще большую вариацию, чем охлаждение, с горячей водой для хозяйственных нужд, обеспечивающей постоянную базовую нагрузку, и обогревом помещений, колеблющимся в зависимости от погоды и занятости.

**Эффективность конденсационного котла**: Современные конденсационные котлы достигают эффективности 88-96% путем извлечения скрытой теплоты из водяного пара в дымовых газах. Это конденсирование происходит, когда температура обратной воды снижается ниже приблизительно 54°C (точка росы продуктов сгорания).

Оптимальная стратегия работы:

- Размер ведущего котла для обработки 50-70% пиковой нагрузки отопления
- Работать ведущим котлом при 40-70% мощности (зона пиковой эффективности)
- Включать второй котел только когда нагрузка превышает мощность ведущего
- Сброс температуры подачи воды в зависимости от наружного воздуха: $$T_{гвс,подача} = T_{проект} - (T_{наружн} - T_{проект,наружн}) \times коэфф$$

Для отеля с проектной температурой горячей воды для отопления 82°C при наружной температуре -18°C:
- При наружной 4°C: T_гвс = 82 - (4-(-18)) × 0,5 = 71°C
- Температура обратной воды: ~62°C (выше порога конденсирования)

Во время ночного понижения (наружная 4°C, пониженные нагрузки):
- Температура подачи: 60°C
- Температура обратной воды: ~49-52°C (полное конденсирование)
- Эффективность котла: 92-94% против 82-85% при высокой температуре

### Оптимизация насосов

Мощность насосов распределения следует законам подобия: мощность пропорциональна кубу расхода. Приводы с переменной частотой позволяют резкое снижение энергии при низких нагрузках.

Проектирование системы холодной воды отеля: 3,0 м³/мин при 41 кПа, 15 кВт насос

| Условие нагрузки | Требуемый расход | Скорость насоса | Мощность насоса | Экономия против постоянной |
|----------------|---------------|------------|------------|---------------------|
| Пик (100%) | 3,0 м³/мин | 100% | 15 кВт | Базовая линия |
| День (70%) | 2,1 м³/мин | 70% | 5,1 кВт | 65,5% |
| Ночь (40%) | 1,2 м³/мин | 40% | 1,0 кВт | 93,5% |

Датчики перепада давления в системе распределения модулируют скорость насоса для поддержания минимального требуемого давления (обычно 103-172 кПа) на наиболее удаленной нагрузке. По мере закрытия регулирующих клапанов при низких нагрузках давление в системе возрастает, преобразователь частоты снижает скорость насоса для восстановления уставки давления.

Годовая мощность насоса при постоянной скорости: 15 кВт × 8 760 ч × 0,85 коэфф. нагрузки = 111 000 кВт-ч
Годовая мощность насоса с VFD: ~35 000 кВт-ч (68% снижение)

## Стратегии управления на основе занятости

Помимо автоматизации гостевых номеров, обнаружение занятости в общественных зонах предотвращает кондиционирование пустых конференц-залов, ресторанов и помещений для удобств.

### Управление конференц-залами и банкетными помещениями

Переговорные комнаты испытывают запланированную занятость, требующую быстрого отклика. Датчики занятости в сочетании с интеграцией календаря событий оптимизируют кондиционирование:

**Подготовка до события**: Запрос к системе управления зданием или календарю Outlook/Google о запланированных событиях. Начать кондиционирование за 45-90 минут до начала события на основе объема помещения и пропускной способности воздухообработчика.

Время восстановления конференц-зала объемом 141 м³ с воздухообработчиком 565 м³/ч:
$$t_{восстановления} = \frac{V \times \rho \times c_p \times \Delta T}{Q_{явное}} = \frac{141 \times 1,2 \times 1 \times 6,7}{565 \times 1,08 \times 8,3} = 0,67 \text{ часов} = 40 \text{ минут}$$

Начать кондиционирование за 70 минут до события позволяет достичь комфортных условий по прибытии участников.

**Проверка занятости**: Управление вентиляцией по спросу на основе CO₂ проверяет фактическую занятость помещения. График указывает встречу на 50 человек, но CO₂ остается на уровне 450 ppm (наружный уровень), снизить вентиляцию и кондиционирование до минимальных уровней.

Измеренная занятость по CO₂:
$$N_{люди} = \frac{(C_{номер} - C_{наружн}) \times Q_{вентиляция}}{G_{человек}}$$

Где генерирующая мощность G = 0,0005-0,00067 м³/ч на человека

CO₂ номера = 1 000 ppm, наружный = 400 ppm, вентиляция = 566 м³/ч:
$$N = \frac{(1000-400) \times 566}{0,0006 \times 10^6} = 20,6 \text{ человек}$$

Фактическая занятость (21 человек) значительно ниже запланированной (50), снизить наружный воздух с 50 × 7,1 м³/ч на человека = 355 м³/ч до 21 × 7,1 = 149 м³/ч, экономия кондиционирования для 206 м³/ч наружного воздуха.

**Понижение после события**: Датчики движения обнаруживают вакантность помещения через 15-30 минут после окончания встречи (учет опоздавших). Немедленное переключение в режим понижения (27°C охлаждение, 15°C отопление) до следующего запланированного события.

### Координация ресторана и кухни

Рестораны отелей циклируют через завтрак, обед и ужин с различными профилями занятости и нагрузки.

Координированная последовательность управления:

```
ЗАВТРАК (6:00-10:00):
- Столовая: 22°C, нормальная вентиляция
- Кухня: вытяжка активна, подпиточный воздух 90% от вытяжки
- Служебные помещения: 21°C

ПРОМЕЖУТОК (10:00-11:30):
- Столовая: 24°C понижение
- Кухня: вытяжка снижена до минимума (только мытье посуды)
- Служебные помещения: 23°C понижение

ОБЕД (11:30-14:00):
- Столовая: 22°C, повышенная вентиляция
- Кухня: полная вытяжка и подпиточный воздух
- Служебные помещения: 21°C

ЗАКРЫТИЕ ДНЕМ (14:00-17:00):
- Столовая: 26°C понижение
- Кухня: минимальная вытяжка
- Служебные помещения: 24°C понижение

УЖИН (17:00-22:00):
- Столовая: 21,5°C (немного прохладнее для вечера)
- Кухня: полная вытяжка и подпиточный воздух
- Служебные помещения: 21°C

НОЧЬ (22:00-6:00):
- Все помещения: 27°C охлаждение / 15°C отопление
- Вытяжка кухни: выключена кроме вентиляции оборудования холодоснабжения
```

Подпиточный воздух кухни представляет значительную нагрузку. Вытяжка 2 360 м³/ч требует подпиточного воздуха 2 124 м³/ч. Летом, кондиционирование наружного воздуха с 35°C до 24°C подачи:

$$Q_{явное} = 1,08 \times CFM \times \Delta T = 1,08 \times 2124 \times 11 = 25,3 \text{ кВт}$$

Снижение вытяжки в периоды без готовки с 2 360 м³/ч до 566 м³/ч (мытье посуды, холодоснабжение) экономит 20,4 кВт охлаждающей мощности и энергию кондиционирования.

## Стратегии сброса нагрузки

Платежи за спрос электроэнергии составляют 30-50% затрат отелей на коммунальные услуги. Снижение пикового спроса посредством временного сброса нагрузки обеспечивает немедленную экономию затрат с минимальным влиянием на гостей.

### Управление ограничением спроса

Мониторинг в реальном времени спроса электроэнергии во всем здании вызывает ступенчатое снижение нагрузки при приближении к пределу спроса:

**Этап 1** (90% от предела спроса):
- Увеличить уставку температуры холодной воды на 1,1°C
- Отключить элементы электрического нагрева воды (газовый котел продолжает производство ГВС)
- Снизить освещение коридоров и служебных помещений на 25%
- Сбросить 50% элементов нагрева бассейна

Снижение мощности: 11-18 кВт

**Этап 2** (95% от предела спроса):
- Выключить неэссенциальные воздухообработчики (хранилища, погрузочная зона)
- Повысить уставки температуры гостевых номеров на 0,6°C (только занятые номера)
- Циклировать отключение отдельных вытяжных вентиляторов кухни
- Отключить декоративные фонтанные насосы

Дополнительное снижение мощности: 15-26 кВт

**Этап 3** (98% от предела спроса):
- Выключить одну холодильную машину, если работает несколько
- Снизить температуру горячей воды для хозяйственных нужд на 5,6°C
- Отключить все неэкстренное наружное освещение
- Циклировать оборудование прачечной (отложить запуск следующей загрузки)

Дополнительное снижение мощности: 30-59 кВт

Общий сброс нагрузки этап 3: 55-103 кВт

События сброса нагрузки обычно длятся 15-45 минут в периоды пикового напряжения энергосистемы (жаркие дни). Влияние на гостей остается минимальным в течение этих кратких периодов, в то время как снижение платежа за спрос обеспечивает существенную экономию.

Для отеля с платежом $132/кВт за спрос и успешным снижением пикового спроса на 73 кВт:
Ежемесячная экономия: 73 кВт × $132/кВт = $9 636
Годовая экономия: $115 632

### Интеграция системы накопления тепловой энергии

Накопление льда или накопление холодной воды переносит производство охлаждения на внепиковые ночные часы, исключая дневную работу холодильной машины и связанный пиковый спрос.

Стратегия частичного накопления для отеля на 400 номеров с пиковой нагрузкой охлаждения 172 кВт:

**Подход к проектированию**:
- Установить холодильную машину на 145 кВт (67% пиковой нагрузки)
- Установить накопитель холодной воды на 1 400 кВт-ч (хранилище 15 000 л льда)
- Ночное наполнение: 145 кВт × 10 часов = 1 450 кВт-ч произведено
- Дневной расход: 1 400 кВт-ч из хранилища + 145 кВт × 4 пиковых часа = 1 980 кВт-ч
- Результат: Нулевая работа холодильной машины в периоды пикового спроса (полдень-6 вечера)

Снижение спроса: 145 кВт × 0,8 кВт/кВт = 116 кВт
Годовая экономия спроса: 116 кВт × $132/кВт × 12 месяцев = $183 744

Энергетическая стоимость также снижается, если коммунальная компания предлагает тарифы с дифференциацией по времени с более низкими ночными расходами.

## Стратегии ночного понижения температуры

Ночные периоды (полночь-6 утра) позволяют агрессивное энергосбережение в общественных зонах при сохранении комфорта гостевых номеров для спящих жильцов.

### Ночное понижение общественных зон

Кондиционирование вестибюля, коридоров и помещений удобств снижается до минимальных безопасных уровней в периоды низкой ночной занятости:

**Вестибюльные зоны**: Поддерживать диапазон 20-26°C (интервал 5,6°C против 2,2°C дневной). Снизить наружный воздух до кодекса минимума, отключить работу по выбору наружного воздуха. При мягкой погоде полностью выключить HVAC и работать с инфильтрацией через двери и тепловой массой.

Типичный вестибюль: 743 м² с воздухообработчиком 565 м³/ч

Дневная работа:
- Наружный воздух: 113 м³/ч (20% минимум)
- Температура подачи: 14°C
- Нагрузка охлаждения: 28,2 кВт (8 тонн)

Ночное понижение (наружная 24°C, приемлемая внутренняя 20-26°C):
- Наружный воздух: 28 м³/ч (минимум кодекса)
- Воздух подачи: ВЫКЛЮЧЕН (помещение плывет в приемлемом диапазоне)
- Нагрузка охлаждения: 0 кВт

Экономия энергии: 8 кВт × 6 часов × 365 дней = 17 520 кВт-ч в год

**Кондиционирование коридоров**: Коридоры этажа гостевых номеров поддерживают минимальную вентиляцию для соответствия кодексу, но позволяют более широкий диапазон температур. Уставки: 20-24°C ночь против 22-23°C день. Снижено освещение до минимума безопасности (через одно окно или только экстренное освещение).

### Оптимизация сна в гостевых номерах

Занятые гостевые номера требуют сбалансированного подхода: поддерживать комфорт для спящих жильцов, одновременно признавая, что пониженный уровень активности и использование одеял позволяют немного более широкий приемлемый диапазон температур.

Активация режима сна (реализовано в номерах со статусом занятости):

После 23:00, если нет активности термостата в течение 2+ часов:
- Постепенно расширить уставку охлаждения: +0,3°C в час, максимум +1,7°C
- Поддерживать уставку отопления (холодное пробуждение создает жалобы)
- Снизить скорость вентилятора PTAC или вентилятора-конвектора на низкую (снижение шума улучшает качество сна)
- Любое взаимодействие гостя с термостатом немедленно отменяет режим сна

Этот мягкий подход предотвращает дискомфорт гостей при снижении ночного потребления энергии номеров на 8-15%. Консервативная реализация критична—агрессивное ночное понижение создает жалобы гостей и стирает операционную экономию.

### Ночное понижение горячей воды для хозяйственных нужд

Системы ГВС отелей поддерживают большие объемы хранилища при 60°C для распределения при 49°C. Ночной спрос резко падает после вечерних душей.

Стратегия ночного понижения:

22:00 - 5:00:
- Снизить температуру хранилища до 54°C
- Поддерживать работу циркуляционного насоса (предотвращение Легионеллы)
- Принять более длительное время восстановления для раннего утреннего спроса

Экономия энергии для 189-литрового хранилища:
$$Q_{холостой} = UA \times \Delta T$$

U-значение танка: 3,4 Вт/м²-°C, площадь поверхности: 6,0 м²

При 60°C хранилище: Q = 3,4 × 6,0 × (60-21) = 795 Вт холостой потери
При 54°C хранилище: Q = 3,4 × 6,0 × (54-21) = 673 Вт холостой потери

Экономия: 122 Вт × 7 часов × 365 дней = 312 кВт-ч/год

Для газового нагрева воды при 80% эффективности и стоимости $0,35/м³ газа:
Годовая экономия: 312 кВт-ч / 2,778 кВт-ч/м³ / 0,80 × $0,35 = $49

Скромная экономия на один резервуар, но отель на 400 номеров с 4 распределенными водонагревателями: $196/год всего

## Мониторинг энергии и проверка производительности

Отдельные счетчики количественно определяют закономерности энергопотребления, проверяют стратегии управления и выявляют неисправности оборудования до их эскалации операционных затрат.

### Стратегические точки измерения

Рентабельный мониторинг сосредоточен на местах измерения с высоким влиянием:

**Целое здание**: Счетчики коммунальных предприятий (электроэнергия, газ, вода) устанавливают общее потребление и позволяют оценку сопоставимости аналогичным объектам. Интервал данных: регистрация спроса с интервалом 15 минут фиксирует пиковые события и ежедневные профили нагрузки.

**Центральная установка**: Электропотребление холодильной машины, котла и основных насосов показывает эффективность установки и проверяет стратегии оптимизации. Тепловые счетчики (в кДж) на холодной воде и горячей воде системах количественно определяют доставленное охлаждение/отопление против электропотребления для расчета COP/эффективности.

**Башня гостевых номеров**: Отдельный счетчик электричества для всей панели гостевых номеров изолирует энергию кондиционирования номеров от других нагрузок отеля. Сравнение измеренного потребления с данными занятости PMS проверяет эффективность понижения.

**Конференц-залы и банкеты**: Отдельный счетчик для воздухообработчиков помещений для встреч коррелирует использование энергии с расписанием событий, количественно определяя экономию от управления на основе занятости.

Приоритеты установки:

| Место счетчика | Стоимость установки | Годовая ценность | Окупаемость |
|----------------|------------------|--------------|---------|
| Холодильная установка | $2 570 | $2 050 (оптимизация) | 1,3 года |
| Башня гостевых номеров | $1 610 | $1 100 (проверка) | 1,5 года |
| Котельная установка | $2 050 | $880 (эффективность) | 2,3 года |
| Конференц HVAC | $1 320 | $660 (управление занятостью) | 2,0 года |

### Базовые показатели производительности и целевые значения

Установить метрики энергетической производительности, нормализованные для переменных, влияющих на потребление:

**Интенсивность энергопотребления (EUI)**: Общая годовая энергия на единицу валовой площади, учитывающая различные типы топлива:

$$EUI = \frac{(Electric_{кВт-ч} \times 3,412 + Gas_{м³} \times 37,3 + Steam_{кг} \times 2,66)}{Area_{м²}}$$

Типичные диапазоны EUI для отелей:

- Ограниченное обслуживание (без ресторана, системы PTAC): 950-1 370 МДж/м²-год
- Полное обслуживание (ресторан, центральная установка): 1 370-2 000 МДж/м²-год
- Люкс/курортный (широкие удобства): 2 000-3 160 МДж/м²-год

**Интенсивность, нормализованная по занятости**: Учет различных показателей заполняемости:

$$EUI_{нормализ} = \frac{Energy_{годовая}}{Occupancy_{процент} \times Rooms \times 365}$$

Эта метрика позволяет справедливое сравнение между 85% занятым отелем и 60% занятым объектом.

**Нормализация по погоде**: Регулировка для варьирования градусо-дней отопления/охлаждения между годами или объектами:

$$Energy_{нормализ} = Energy_{факт} \times \frac{HDD_{типич} + CDD_{типич}}{HDD_{факт} + CDD_{факт}}$$

Ежемесячный мониторинг нормализованных показателей выявляет истинные улучшения производительности в сравнении с колебаниями погоды или занятости.

## ASHRAE 90.1 и стандарты энергии в гостинично-ресторанной сфере

Отели должны соответствовать энергетическим кодексам при соблюдении уникальных операционных требований, не рассмотренных в стандартных коммерческих положениях.

### Требования кодекса для отелей

ASHRAE 90.1 (последние издания) устанавливает минимальные стандарты эффективности:

**Эффективность оборудования**: Минимальная эффективность охлаждения 38,2 EER для блоков PTAC <2 050 Вт, 36,8 EER для 2 050-4 400 Вт. Котлы минимум 80% эффективности сгорания для неконденсирующих, 90% для конденсирующих агрегатов.

**Автоматические управления**: Датчики занятости требуются в гостевых номерах, конференц-залах, коридорах и хранилищах. Двухчасовой таймаут переопределения неоккупированных уставок.

**Понижение температуры**: Уставка неоккупированности минимум 2,8°C выше уставки охлаждения или 5,6°C ниже уставки отопления. Отели удовлетворяют интеграцией PMS, демонстрирующей автоматизированное понижение зарезервированных номеров.

**Управление вентиляцией**: Управление вентиляцией по спросу требуется для помещений >46 м² и >25 человек на 93 м². Влияет на конференц-центры и танцполы отелей, но не гостевые номера по соображениям размера.

**Горячее водоснабжение**: Максимальная потеря холостого хода резервуара 1-2% в час в зависимости от объема. Изоляция труб R-0,5 м²-К/Вт минимум для циркуляционных систем.

### Соответствие по пути производительности

Отели с уникальными характеристиками (атриумы, внутренние бассейны, обширное остекление) часто не могут соответствовать предписанным требованиям. Соответствие по пути производительности посредством энергетического моделирования демонстрирует эквивалентную или лучшую производительность:

Базовое здание: Эффективность оборудования минимум по кодексу и управление
Предложенное здание: Фактический проект с улучшенными характеристиками

Типичные улучшения производительности для соответствия:

- PTAC высокой эффективности (44-45 EER против 38,2 EER минимум)
- Конденсирующие котлы (94% против 80% минимум эффективности)
- Комплексная интеграция PMS (демонстрирует превосходное понижение против одних датчиков занятости)
- LED освещение повсеместно (50-60% лучше, чем кодекс базовой линии)
- Улучшенный внешний ограждающий конструкция (более низкие U-коэффициенты против кодекса минимума)

Энергетическая модель показывает 10-15% улучшение над базовой линией, удовлетворяющее требованиям пути производительности несмотря на несоответствующие характеристики, такие как чрезмерное остекление вестибюля или декоративное освещение.

---

*Этот комплексный подход к управлению энергией в отелях интегрирует автоматизированное управление, обнаружение занятости, оптимизацию центральной установки, сброс нагрузки и стратегии ночного понижения для достижения 25-45% снижения энергопотребления HVAC при сохранении превосходного комфорта гостей и надежности операций.*
