---
title: "Системы HVAC в гостевых комнатах"
aliases: ["Системы HVAC в гостевых комнатах"]
description: "Сравнение систем PTAC, фанкойлов, VRF и сплит-систем для гостевых комнат отелей, включая производительность, критерии шума и соответствие требованиям вентиляции."
date: "2026-01-04"
weight: 4
tags: ["PTAC", "fan coil units", "VRF systems", "hotel guest rooms", "noise criteria"]
categories: ["Specialty Applications"]
---
## Основы выбора системы

Выбор системы HVAC для гостевых комнат определяет капитальные затраты, операционные расходы, требования к техническому обслуживанию и удовлетворенность гостей на всё время эксплуатации объекта. Основу принятия решения составляет оценка первоначальной стоимости в сравнении с полным жизненным циклом расходов, производительности по шуму в сравнении с ожиданиями гостей и сложности обслуживания в сравнении с доступным техническим потенциалом. Ни один тип системы не является оптимальным для всех приложений—каждая система представляет компромиссы между конкурирующими приоритетами.

## Пакетные кондиционеры через стену (PTAC)

PTAC доминируют на рынке экономичных и среднеценовых отелей благодаря низкой первоначальной стоимости, простоте установки и распределенным характеристикам технического обслуживания. Каждый автономный блок монтируется через гильзу во внешней стене, обеспечивая охлаждение и отопление одной гостевой комнаты без центрального оборудования. Такой распределенный подход исключает необходимость в центральных холодильных машинах, котлах и гидравлических трубопроводах, снижая первоначальные затраты на 30–50% в сравнении с центральными системами.

### Принципы работы

PTAC сочетают прямой цикл охлаждения расширением с электрическим резистивным или тепловым насосом для отопления в корпусе, предназначенном для монтажа через стену. Наружный теплообменник монтируется заподлицо с внешней стеной, а внутренняя секция размещается в комнате ниже окна или на уровне пола. Встроенные органы управления обеспечивают термостат, выбор скорости вентилятора и переключение режимов (охлаждение, отопление, только вентилятор).

Холодопроизводительность варьируется от 2 кВт до 4,4 кВ при стандартных условиях рейтинга (35°C на улице, 26,7°C/19,4°C по влажному термометру в помещении). Блоки достигают EER 10,0–12,5 Btu/W-hr для охлаждения и COP 2,8–3,5 для моделей с тепловым насосом. Электрическое резистивное отопление обеспечивает дополнительную мощность при COP = 1,0, используется при оттаивании или когда наружная температура падает ниже экономичной точки работы теплового насоса (обычно 1,7–4,4°C).

### Требования к установке

Монтаж гильзы требует минимальную глубину стены 41 см для размещения глубины корпуса плюс изоляция. Позиционирование гильзы устанавливает блок на 15–30 см выше готового пола для стандартных моделей или в кассету мебели для низкопрофильных конструкций. Наружные решетки должны быть выше уровня земли минимум на 30 см, чтобы предотвратить блокирование снегом и обеспечить адекватный поток воздуха.

Электроснабжение обеспечивает 208–230 В, 20–30 А в зависимости от размера нагревательного элемента. Выделенные цепи обслуживают каждый блок, чтобы предотвратить срабатывание защиты при одновременном цикле нескольких комнат. Длина ветви цепи не должна превышать 23 м, чтобы предотвратить падение напряжения ниже номинальных требований оборудования.

Отвод конденсата зависит от гравитационного потока через гильзу наружу или сбор в поддон основания с испарительным удалением. Наружный отвод требует защиты от замерзания в холодном климате через тепловую ленту или наклонные дренажные линии. Блоки, установленные над занятыми помещениями, должны использовать герметичные поддоны для предотвращения повреждения потолка от переполнения конденсата.

### Характеристики производительности

| Показатель производительности | Диапазон значений | Влияние на проектирование |
|-------------------------------|-------------------|--------------------------|
| Холодопроизводительность | 2–4,4 кВт | Согласование с нагрузкой помещения |
| Теплопроизводительность | 2,3–5,3 кВт | Размер для потерь ограждения |
| Уровень шума | 42–48 дBA | Эквивалент NC 35–40 |
| Расход воздуха | 118–190 м³/ч (250–400 CFM) | Обеспечивает движение воздуха |
| Потребление мощности | 1,0–2,0 кВт охлаждение | Электрическая инфраструктура |
| Ожидаемый срок службы | 8–12 лет | Планирование замены |

Уровни шума представляют основную жалобу гостей на системы PTAC. Циклирование компрессора, работа электродвигателя вентилятора и поток хладагента генерируют 42–48 dBA на расстоянии 1 м, что превышает цели NC 35 для премиальных объектов. Производители предлагают "тихие" модели с улучшенной изоляцией компрессора и многоскоростными вентиляторами, достигающие 39–42 dBA, приближаясь к приемлемым уровням шума при премиальной стоимости.

### Преимущества и ограничения

PTAC превосходят в приложениях, приоритизирующих низкую первоначальную стоимость и распределенное обслуживание. Отказ отдельного блока влияет только на одну комнату, а не на весь этаж, позволяя быстро реагировать путем замены на запасной блок. Персонал обслуживания выполняет плановый ремонт без специализированной сертификации в области холодоснабжения, используя сменные компоненты и стандартные конструкции корпуса.

Энергетическая эффективность отстает от центральных систем из-за менее оптимального размера оборудования, одноступенчатой работы и повышенных паразитных потерь из-за утечки воздуха вокруг гильз стены. Годовые энергетические затраты на 20–40% выше, чем у эквивалентных фанкойл систем в умеренном климате, увеличиваясь до 40–60% премии в экстремальных климатических условиях, требующих круглогодичной работы.

Соответствие требованиям вентиляции требует дополнительных систем, так как стандартные PTAC не обеспечивают наружный воздух. Современные установки, соответствующие кодексам, добавляют непрерывные вентиляционные вентиляторы (7–12 м³/ч) из коридоров, выделенные заслонки наружного воздуха на корпусе PTAC с комбинированным воздухом из коридора или отдельные DOAS, обслуживающие несколько комнат. Эти дополнения увеличивают первоначальную стоимость на 400–800 долл. за комнату.

## Фанкойл

Системы фанкойлов обеспечивают тихое и энергоэффективное кондиционирование с использованием центральных холодильных и отопительных установок. Каждая гостевая комната содержит фанкойл (FCU) с холодным и горячим теплообменниками, а центральное оборудование генерирует и распределяет тепловую энергию. Этот централизованный подход увеличивает первоначальную стоимость, но снижает операционные расходы и улучшает управляемость.

### Двухтрубные и четырехтрубные системы

Двухтрубные системы циркулируют либо охлажденную воду, либо горячую воду отопления через одну пару трубопроводов подачи и возврата. Сезонное переключение с охлаждения на отопление происходит по всему зданию на основе наружной температуры, обычно 12,8–15,6°C. Это ограничивает комфорт гостей в переходные сезоны, когда некоторые комнаты требуют охлаждения (солнечные южные фасады), а другие нуждаются в отоплении (затененные северные фасады).

Четырехтрубные системы поддерживают одновременную способность охлаждения и отопления через отдельное распределение охлажденной воды и горячей воды. Каждый фанкойл содержит независимые охлаждающие и отопительные теплообменники с отдельными управляющими клапанами. Гости выбирают режим отопления или охлаждения независимо от сезона или работы соседних комнат. Эта гибкость увеличивает удовлетворенность гостей на 40–60% более высокую первоначальную стоимость трубопроводов.

### Конфигурация оборудования

Типичные фанкойл блоки подают 142–236 м³/ч воздуха через охлаждающие теплообменники (1,1–1,7 м² площади лицевой части) и отопительные теплообменники (0,56–0,93 м² площади лицевой части). Охлаждающие теплообменники используют 3–4 ряда с 10–12 ребер на дюйм для поступающей воды температурой 4,4°C, достигая 2,3–3,5 кВт холодопроизводительности при расчетных условиях. Отопительные теплообменники используют 2–3 ряда с 8–10 ребер на дюйм при температуре воды 60–71°C, обеспечивая 4,4–5,9 кВт.

Многоскоростные электродвигатели вентиляторов предлагают работу низкая/средняя/высокая при 95/166/236 м³/ч. Доступные для гостей органы управления обычно обеспечивают только выбор низкой/авто/высокой, с автоматическим изменением скорости на основе требования термостата. Электродвигатели ECM улучшают эффективность на 30–40% по сравнению с двигателями PSC, обеспечивая непрерывную работу на низкой скорости для циркуляции воздуха.

Блоки монтируются горизонтально над потолками, вертикально в шкафах или утопленные в полостях стен в зависимости от конфигурации здания. Горизонтальные установки минимизируют передачу шума в занятое помещение, но требуют доступных потолков для обслуживания. Вертикальные блоки упрощают трубные соединения, но передают больше механического шума, если не изолированы должным образом.

### Требования гидравлической системы

Холодильные системы поддерживают температуру подачи 5,6–7,2°C с температурным перепадом 5,6–6,7°C, требуя 0,126–0,151 м³/ч на 3,5 кВт холодопроизводительности. Общий расход системы для отеля на 200 комнат составляет 151–181 м³/ч при предположении коэффициента одновременности 0,65. Первичное-вторичное насосное или переменное первичное насосное распределение воды с давлением, достаточным для работы двухходовых управляющих клапанов (103–138 кПа).

Горячая вода отопления работает при температуре подачи 60–71°C с перепадом 11,1°C, циркулируя 0,095–0,126 м³/ч на 4,4 кВт теплопроизводительности. Меньшие температурные перепады упрощают размер управляющего клапана, но увеличивают энергию насоса. Конденсационные котлы достигают оптимальной эффективности при температуре возврата 48,9–60°C, благоприятствуя большей работе перепада.

Обработка воды предотвращает образование накипи, коррозию и биологический рост в гидравлических системах. Закрытые системы требуют химическую обработку, поддерживая pH 8,5–9,5 с ингибиторами коррозии и альгицидами. Вода пополнения вносит растворенные твердые вещества, требующие регулярного продувания и пополнения обработочных химикатов.

### Производительность по шуму

Фанкойл блоки достигают 35–40 dBA уровни шума при выборе для работы на низкой скорости при расчетной нагрузке. Правильный выбор размера теплообменников и вентиляторов так, чтобы низкая скорость удовлетворяла 85–90% часов нагрузки, работая на средней или высокой скорости только в пиковых условиях. Перегруженные блоки часто цикличны на низкой скорости, генерируя возражаемые шумы включения-выключения.

Виброизолирующие опоры предотвращают передачу структурного шума. Пружинные изоляторы (прогиб 1,3–2,5 см при статической нагрузке) или неопреновые прокладки отделяют основание блока от поверхности крепления. Гибкие соединения трубопроводов (30–46 см плетеные шланги) предотвращают передачу вибрации через водные линии.

Диффузоры подачи воздуха и решетки возврата способствуют акустической среде. Диффузоры с низкой скоростью (1,5–2,5 м/с) с акустическими кожухами минимизируют шум воздуха. Пути возврата воздуха должны избежать прямой видимости фанкойла, чтобы предотвратить передачу механического шума в помещение.

## Системы с переменным расходом хладагента

Технология VRF приносит многозонную эффективность теплового насоса в гостевые приложения, особенно объектам свыше 100 комнат, где экономия энергии оправдывает более высокие первоначальные затраты. Системы достигают частичной нагрузки эффективности, превышающей обычное оборудование, через компрессоры переменной скорости, электронные расширительные клапаны и одновременную способность охлаждения/отопления с рекуперацией тепла.

### Архитектура системы

VRF системы соединяют одну или несколько наружных конденсационных установок с множеством внутренних фанкойл установок через трубопроводы хладагента. Одна наружная установка обслуживает 8–64 внутренние установки в зависимости от мощности и производителя. Наружные установки варьируются от 2,3–21 кВт холодопроизводительности с модулирующими компрессорами, работающими при 10–100% мощности.

Внутренние установки монтируются в гостевых комнатах аналогично гидравлическим фанкойлам—горизонтально над потолками, вертикально в шкафах или утопленные в стеновых полостях. Каждая установка содержит электронный расширительный клапан и органы управления, позволяющие независимое установление температуры и операцию. Распределение хладагента ветвится от главных коллекторов, используя соединения refnet или системы коллекторов, с отдельными линиями жидкости и всасывания каждой внутренней установке.

Системы VRF с рекуперацией тепла обеспечивают одновременное отопление и охлаждение через зоны. Комнаты, требующие охлаждения, отклоняют тепло через наружный конденсор или перенаправляют его в комнаты, требующие отопления. Эта рекуперация тепла снижает общее потребление энергии здания на 20–30% в сравнении с системами теплового насоса без возможности рекуперации. Конфигурации трехтрубной рекуперации тепла используют общую линию всасывания с отдельными линиями горячего газа и жидкости для максимальной гибкости.

### Управление мощностью

Компрессоры переменной скорости с инвертором модулируют мощность от 10–100%, соответствуя фактической нагрузке здания, а не циклируя включение-выключение. Это обеспечивает превосходную эффективность частичной нагрузки, так как гостевые здания работают при расчетной нагрузке менее 2% годовых часов. При 50% частичной нагрузке, VRF системы достигают EER 16–22 Btu/W-hr в сравнении с 11–13 Btu/W-hr для многоступенчатых систем.

Электронные расширительные клапаны (EEV) управляют потоком хладагента каждой внутренней установке, поддерживая оптимальный перегрев независимо от условий работы. Точное управление перегревом (1,7–2,8°C) максимизирует использование теплообменника, предотвращая обратный поток жидкости в компрессор. EEV реагируют на изменения нагрузки в течение секунд в сравнении с минутами для термостатических расширительных клапанов.

Комбинированная модуляция мощности и управление перегревом обеспечивают исключительную стабильность температуры. Гостевые комнаты поддерживают ±0,28°C уставки в сравнении с ±1,1°C для одноступенчатых систем PTAC. Эта точность улучшает восприятие комфорта и снижает корректировки гостевого термостата.

### Соображения по установке

Трубопроводы хладагента заменяют гидравлические трубопроводы и центральные установки, обычно снижая трудозатраты на установку на 20–30% в сравнении с четырехтрубными системами фанкойлов. Максимальная эквивалентная длина трубопровода составляет 152–305 м в зависимости от производителя, с перепадами высоты до 46 м между наружными и внутренними установками. Эти ограничения подходят для среднеэтажного гостиничного строительства (6–10 этажей), но вызывают вызовы в высотных приложениях.

Размещение наружной установки требует внимания к шуму, доступу к обслуживанию и эстетике. Установки генерируют 65–72 dBA на расстоянии 1 м, требуя отступов от границ имущества и окон гостевых комнат. Кровельная установка обеспечивает оптимальную техническую эксплуатацию и эстетику, но увеличивает длину трубопровода хладагента. Оборудование уровня уклона минимизирует трубопроводы, но требует экранирования и мер безопасности.

Ветвь проводки снабжает каждую внутреннюю установку (0,3–1,2 кВт) плюс наружная установка (2,3–13,2 кВт для 10–21 кВт мощности). Затраты электрической инфраструктуры приблизительно равны системам фанкойлов при учете сниженных электрических нагрузок центральной установки. Проводка связи соединяет все установки для скоординированного управления и мониторинга.

### Сравнение с другими системами

| Тип системы | Первоначальная стоимость | Затраты энергии | Техническое обслуживание | Уровень шума | Управление комфортом |
|-------------|--------------------------|-----------------|--------------------------|--------------|----------------------|
| PTAC | $ | $$ | Простое | 42–48 dBA | ±1,1°C |
| 2-трубный FCU | $$ | $ | Умеренное | 35–40 dBA | ±0,8°C |
| 4-трубный FCU | $$$ | $ | Умеренное | 35–40 dBA | ±0,56°C |
| VRF | $$$$ | $ | Специализированное | 28–35 dBA | ±0,28°C |

## Сплит-системы и установки через стену

Системы ductless мини-сплит обеспечивают распределенное охлаждение аналогично PTAC, но с наружной конденсационной установкой, подключенной к внутреннему кондиционеру через трубопроводы хладагента. Это разделение позволяет более тихой работе помещения (28–35 dBA), так как шум компрессора остается снаружи. Приложения включают бутик-отели, переделки, где гильзы стен нежелательны, и объекты с архитектурными ограничениями на наружное оборудование.

Установки через стену сочетают принципы работы PTAC с улучшенной эстетикой и производительностью. Конструкции slim-line утапливают в стены только видимой решеткой подачи в комнате. Отдельные наружные конденсеры снижают шум помещения до 35–40 dBA при улучшении эффективности через оптимизированную конструкцию теплообменника. Первоначальные затраты на 40–60% выше стандартных PTAC, но обеспечивают производительность по шуму, приближающуюся к системам фанкойлов.

## Стратегии соответствия требованиям вентиляции

### Требования ASHRAE 62.1

Гостевые комнаты требуют 2,4 м³/ч на человека плюс 0,0006 м³/ч·см² наружного воздуха в соответствии с ASHRAE 62.1. Для комнаты площадью 28 м² с 2-х человеческой занятостью, это рассчитывается как:

$$OA = (2,4 \times 2) + (0,0006 \times 28 \text{ м}^2 \times 10000) = 4,8 + 16,8 = 21,6 \text{ м}^3/\text{ч}$$

Этот наружный воздух должен подаваться непрерывно во время занятости или при достаточном среднем расходе для поддержания эквивалентного качества воздуха. Системы прерывистой вентиляции требуют более высоких мгновенных расходов для компенсации периодов без цикла.

### Подходы реализации

**Системы выделенного наружного воздуха (DOAS)**: Центральная DOAS кондиционирует и распределяет наружный воздух каждой гостевой комнате через выделенные воздуховоды. Системы включают рекуперацию энергии (60–75% эффективность) для минимизации нагрева и охлаждения наружного воздуха. DOAS подает обработанный воздух при 18,3–21,1°C, не вводя ни нагрев, ни охлаждение в комнатные установки.

**Компенсирующий воздух коридора**: Наружный воздух, введенный в коридоры при небольшом положительном давлении (5–7,5 Па), поступает в комнаты через зазоры под дверями (2,5 см зазор = 9,4–11,3 м³/ч при 5 Па). Комнатные установки рециркулируют этот воздух, обеспечивая температурный контроль. Этот простой подход работает в умеренном климате, но испытывает затруднения в экстремальных условиях, где некондиционированный воздух коридора создает проблемы комфорта.

**Заслонки наружного воздуха**: Установки PTAC и фанкойлов, оборудованные моторизованными заслонками наружного воздуха, забирают 7–14 м³/ч непосредственно извне. Заслонки закрываются в период неиспользования для экономии энергии. Компенсирующий воздух коридора обеспечивает возмещение воздуха, чтобы предотвратить разрежение здания. Этот подход добавляет $300–600 на комнату стоимость оборудования плюс система компенсирующего воздуха коридора.
