---
title: "Проектирование HVAC систем для отелей и мотелей"
aliases: ["Проектирование HVAC систем для отелей и мотелей"]
description: "Характеристики нагрузок, режимы заселения и критерии проектирования систем HVAC отелей и мотелей, обеспечивающие баланс между комфортом гостей и энергоэффективностью."
date: "2026-01-04"
weight: 6
tags: ["проектирование отелей", "HVAC мотелей", "режимы заселения", "нагрузки отелей", "комфорт гостей"]
categories: ["Специальные применения"]
---
## Характеристики нагрузок и разнообразие

Системы HVAC отелей и мотелей работают в принципиально иных условиях нагружения по сравнению с коммерческими зданиями. Основное отличие заключается в разнообразии заселения — в то время как в офисных зданиях прогнозируемые режимы заселения с 80-95% помещений, одновременно занимаемых в течение рабочего времени, отели редко превышают 70-80% заполняемость даже при полной занятости из-за разреженного графика прибытия гостей, циклов уборки и различных режимов использования номеров.

Нагрузки охлаждения номеров гостей варьируют от 23-43 кДж/ч на номер в зависимости от размера, ориентации и эффективности ограждающей конструкции. Типичный номер гостя площадью 28 м² испытывает пиковые чувственные нагрузки 28-34 кДж/ч, состоящие из прибыли ограждения (8,4-11,2 кДж/ч), нагрузок от людей (1,3-1,7 кДж/ч), освещения (2,2-3,4 кДж/ч) и оборудования (1,4-2,2 кДж/ч). Скрытые нагрузки добавляют 4,2-7,0 кДж/ч от людей и влажности в ванной комнате.

Коэффициенты разнообразия учитывают несинхронные пиковые нагрузки в нескольких номерах. Рассчитайте общую мощность охлаждения здания, используя:

$$Q_{total} = Q_{room} \times N_{rooms} \times DF$$

где $DF$ представляет коэффициент разнообразия:
- 0,75 для объектов с 50-100 номерами
- 0,65 для объектов с 100-300 номерами
- 0,60 для объектов с 300+ номерами

Это разнообразие отражает действительность: в 15:00 летним днем с 80% заполняемостью фактическая одновременная нагрузка охлаждения может достичь только 48% от теоретического максимума, если бы все номера работали при пиковых условиях.

## Режимы заселения и тепловая реакция

Режимы заселения отелей создают уникальные проблемы управления. В отличие от офисов, где работники приходят в 8:00 и ожидают комфортных условий, гости отеля прибывают в течение дня (пиковое заселение 15:00-18:00) и ожидают немедленного комфорта в номерах, которые могли находиться при сниженной температуре часы или дни. Это обусловливает два критических требования проектирования: возможность быстрого восстановления и прогнозирующее кондиционирование на основе данных резервирования.

Время восстановления из режима сниженной температуры определяет удовлетворенность гостей в критические первые 15 минут в номере. Правильно подобранные системы восстанавливают условия от 27,8°C пониженного режима до 22°C уставки охлаждения за 15-20 минут, или от 13°C пониженного режима до 21°C при отоплении за 20-30 минут. Недостаточно мощные системы экономят начальные затраты, но вызывают жалобы гостей и требуют предварительного кондиционирования в периоды отсутствия, нивелируя экономию энергии.

Рассчитайте требуемую мощность охлаждения для приемлемого восстановления, используя:

$$Q_{recovery} = \frac{MC_p \Delta T}{t_{recovery} \times 3600} + Q_{infiltration}$$

где $M$ — масса воздуха в номере (обычно 366 кг/100 м² × площадь номера), $C_p$ = 1,004 кДж/(кг·°C), и $t_{recovery}$ — целевое время в часах. Номер площадью 28 м², требующий восстановления за 0,25 часа от сниженной температуры на 5,6°C, нуждается примерно в 25 кДж/ч только для охлаждения воздуха помещения, плюс установившаяся нагрузка для преодоления инфильтрации и прибыли ограждения.

## Критерии проектирования по типам помещений

### Номера гостей

Управление температурой поддерживает 21-23°C в период заселения с точностью ±0,6°C для предотвращения жалоб гостей. Влажность должна оставаться в диапазоне 30-50% ОВ, хотя большинство эконом-отелей не имеют активного управления влажностью. Скорость воздуха должна оставаться ниже 0,15 м/с на уровне пребывания людей для предотвращения жалоб на сквозняки. Критерии шума NC 30 применяются к премиум-отелям; бюджетные отели допускают NC 35.

Требования по вентиляции варьируют в зависимости от юрисдикции кодекса. ASHRAE 62.1 требует 2,4 м³/ч на человека плюс 0,35 м³/(ч·м²) для номеров отелей, обычно 42-71 м³/ч всего. Многие существующие объекты полагаются на инфильтрацию и открываемые окна, а не на механическую вентиляцию, хотя новое строительство все чаще требует непрерывных или управляемых по потребности механических систем.

### Коридоры и общественные зоны

Коридоры кондиционируются при нейтральном или слегка повышенном давлении (5-12 Па) относительно наружного воздуха для предотвращения инфильтрации через шахты лифтов и лестничные клетки. Уставки температуры в коридорах варьируют шире, чем в номерах гостей (20-24°C), поскольку люди проводят минимальное время в коридорах. Вентиляционный воздух, подаваемый в коридоры, может служить в качестве подмешиваемого воздуха для вытяжки из номеров гостей, если это разрешено кодексом.

Фойе поддерживают 22-23°C с управлением влажностью для предотвращения конденсации на стекле в холодных климатах и дискомфорта при высокой влажности во влажных регионах. Солнечные нагрузки через обширное остекление вызывают пиковые нагрузки охлаждения 315-475 Вт/м², требующие значительной мощности охладителя, несмотря на относительно небольшую площадь пола. VAV системы с возможностью рекуперации экономизируют энергию в переходные сезоны.

### Внутренние служебные помещения

Зоны сотрудников, включая комнаты отдыха, офисы и хранилища, кондиционируются при менее жестких критериях, чем зоны, видимые для гостей. Уставки температуры 20-24°C и уровни шума NC 40 приемлемы. Помещения для уборки и техническое обслуживание могут эксплуатироваться со специализированным охлаждением, а не полным кондиционированием для минимизации начальных затрат и потребления энергии.

## Ожидания гостей в сравнении с энергоэффективностью

Центральное противоречие в проектировании HVAC гостиничного сектора балансирует между немедленным комфортом гостей и контролем операционных затрат. Гости ожидают мгновенного отклика температуры, неограниченного диапазона регулировки и бесшумной работы — все это противоречит энергоэффективности. Успешные проекты достигают этого баланса через:

**Индивидуальное управление в номере**: Каждый номер требует независимого управления температурой. Гости требуют возможности устанавливать термостаты в любой точке от 18-26°C независимо от энергетических последствий. Системы должны соответствовать этому ожиданию, при этом внедряя энергосберегающие стратегии, невидимые для гостей.

**Автоматическое снижение**: Пустые номера автоматически снижают температуру до 26-27°C для охлаждения или 13-14°C для отопления после выезда гостей. Интеграция с системой управления имуществом (PMS) запускает снижение в течение 30 минут после выезда и инициирует восстановление за 2-4 часа до ожидаемого заселения на основе данных резервирования. Это снижает потребление энергии на 30-40% в номерах гостей без взаимодействия с гостями.

**Управление мертвой зоной**: Заселенные номера поддерживают узкие мертвые зоны (1,7-1,7°C) для восприятия комфорта, в то время как пустые зоны с пониженной температурой создают широкие мертвые зоны (11-14°C) между отоплением и охлаждением. Современные термостаты предотвращают одновременное отопление и охлаждение, частый отказ в старых гостиничных системах.

**Воспринимаемая оперативность**: Удовлетворенность гостей коррелирует более сильно с воспринимаемым управлением, чем с фактическими тепловыми условиями. Термостаты с отзывчивыми дисплеями и немедленным откликом вентилятора создают восприятие комфорта, даже если фактические изменения температуры отстают на 5-10 минут. Некоторые объекты реализуют "плацебо-термостаты" с ограниченным фактическим управлением для регулирования энергии при сохранении удовлетворенности гостей.

## Методология расчета нагрузок

Расчеты проектных нагрузок охлаждения для номеров гостей отелей требуют расчетов блочных нагрузок, учитывающих разнообразие, а не суммирования отдельных пиковых нагрузок. Рассчитывайте нагрузки ограждения, используя эквивалентные температуры солнечного излучения для фактической ориентации и массы здания. Внутренние номера (без наружных стен) испытывают на 40-50% более низкие нагрузки охлаждения, чем периметровые номера, из-за отсутствия солнечного излучения и прибыли через проводимость.

Пиковые нагрузки отопления возникают в зимние утренние часы, когда наружные температуры достигают минимума и номера одновременно требуют тепла после ночного снижения. В отличие от разнообразия охлаждения, коэффициенты разнообразия отопления приближаются к 0,85-0,95, поскольку нагрузки отопления номеров сильно коррелируют с наружными условиями.

Нагрузки вентиляции представляют 20-35% от общих нагрузок номеров гостей в современных проектах, соответствующих кодексу. Во влажных климатах скрытые нагрузки от осушения наружного воздуха могут превышать чувственные нагрузки в переходные сезоны, требуя систем подачи наружного воздуха с рекуперацией энергии и активным осушением.

Рассчитайте общую нагрузку охлаждения здания как:

$$Q_{building} = (Q_{rooms} \times DF_{rooms}) + Q_{public} + Q_{kitchen} + Q_{laundry} + Q_{pool}$$

Общественные зоны, кухни, прачечные и бассейны работают с минимальным разнообразием (DF = 0,90-1,0), поскольку их нагрузки зависят от режима работы в течение суток, а не от индивидуального поведения пользователей.

## Климатические соображения

### Холодные климаты

Периметровое отопление доминирует в потреблении энергии на северных объектах. Номера гостей требуют 94-157 Вт/м² мощности отопления с высокоэффективными ограждениями (R-3,5 стены, R-7,0 крыша в единицах RSI), увеличиваясь до 197-237 Вт/м² для старого строительства. Периметровые вентиляторные доводчики или PTAC должны преодолевать холодные окна и инфильтрацию при сохранении комфорта на уровне пребывания людей.

Образование льда на ограждении и системы таяния снега могут быть необходимы на козырьках, входных навесах и крышах с малым уклоном. Эти системы потребляют 94-157 Вт/м², что представляет значительные зимние электрические нагрузки. Гидравлическое таяние снега с использованием отходящего тепла от центральных установок оказывается более экономичным, чем электрическое сопротивление.

### Жаркие влажные климаты

Управление влажностью определяет комфорт гостей и предотвращает рост плесени во Флориде, на побережье Мексиканского залива и в тропических локациях. Номера гостей поддерживают максимум 50% ОВ через активное осушение или системы охлажденной воды с низкими температурами подачи воздуха (10-11°C). Системы подачи наружного воздуха с рекуперацией энергии обрабатывают вентиляционный воздух отдельно от чувственных нагрузок помещения.

Пароизоляция ограждающей конструкции здания позиционируется в направлении наружу для предотвращения конденсации в полостях стен. Системы кондиционирования воздуха должны работать круглогодично, поскольку наружная влажность остается выше уровней комфорта даже в период мягкой погоды. Это исключает работу экономайзера и требует непрерывной возможности осушения.

### Пустынные климаты

Большие суточные температурные колебания (17-22°C) на юго-западе позволяют агрессивно использовать экономайзеры и стратегии испарительного охлаждения. Ночной пролив тепловой массы здания с использованием 100% наружного воздуха предварительно охлаждает конструкцию для работы на следующий день. Прямое испарительное охлаждение обрабатывает подмешиваемый воздух для кухонь и прачечных, снижая нагрузки механического охлаждения на 40-60%.

Низкая влажность (10-25% ОВ) в пустынных регионах вызывает статическое электричество и дискомфорт гостей, требуя систем увлажнения зимой. Номера гостей могут нуждаться в добавлении 0,23-0,45 кг/ч влаги для поддержания 30% ОВ в сезон отопления, реализуемом через паровые или ультразвуковые увлажнители на вентиляторных доводчиках или центральных системах.
