---
title: "Проектирование систем HVAC для коммерческих прачечных"
aliases: ["Проектирование систем HVAC для коммерческих прачечных"]
description: "Инженерные рекомендации по системам HVAC в коммерческих прачечных, включая расчеты тепловой нагрузки, контроль влажности, требования к поступающему воздуху и стратегии фильтрации ворса для высокотемпературных производственных сред."
date: "2026-01-05"
weight: 8
tags: ["commercial laundry", "industrial HVAC", "humidity control", "makeup air", "heat load", "ventilation design", "lint control", "worker comfort", "dryer exhaust", "heat recovery"]
categories: ["Specialty Applications", "Hospitality Facilities"]
keywords: ["commercial laundry HVAC", "laundry facility ventilation", "dryer exhaust makeup air", "laundry heat load", "humidity control commercial laundry", "lint filtration HVAC", "industrial laundry climate control", "commercial laundry design"]
---
Коммерческие прачечные создают экстремальные проблемы HVAC из-за массивного выделения тепла, непрерывного выделения влаги и загрязнения воздуха взвешенными частицами. Надлежащий климатический контроль напрямую влияет на безопасность рабочих, долговечность оборудования и операционную эффективность в этих требовательных промышленных условиях.

## Характеристики тепловой нагрузки

Коммерческие прачечные генерируют исключительные чувствительные тепловые нагрузки, требующие тщательного анализа для определения адекватной мощности. В отличие от типичных коммерческих пространств, тепло оборудования превалирует над нагрузками оболочки и занятости в соотношении 10:1 или более.

### Основные источники тепла

Выделение тепла оборудованием составляет 85-95% от общей чувствительной нагрузки объекта.

**Сушилки** обеспечивают 50-70% от общего прироста тепла объекта:
- Газовые устройства: 3000-5000 кДж/ч на килограмм номинальной мощности
- Электрическое сопротивление: 2500-4000 кДж/ч на килограмм номинальной мощности
- Типичная коммерческая сушилка на 23 кг: 438-732 кДж/ч подводимого тепла, 263-511 кДж/ч отводимого в помещение

**Прессы и каландры** генерируют сосредоточенные тепловые нагрузки:
- Каландры для белья (грудного типа или валиковые): 44-73 кДж/ч на единицу в зависимости от ширины и скорости
- Паровые прессы: 23-35 кДж/ч на головку пресса
- Форматоры: 29-53 кДж/ч на единицу

**Стиральные машины** вносят свой вклад при экстракции и работе двигателя:
- Двигатели экстрактора: 6-12 кДж/ч на машину во время циклов отжима
- Остаток горячей воды: минимальный вклад в нагрузку помещения, большинство тепла содержится в воде

**Оборудование доделки** добавляет дополнительные нагрузки:
- Двигатели папок и конвейеры: 1.5-4.4 кДж/ч на киловатт
- Паровые туннели: 58-117 кДж/ч в зависимости от длины и производительности
- Системы сбора ворса: 3-6 кДж/ч на двигатель

**Освещение** в промышленных прачечных:
- LED или люминесцентное подвесное освещение: 10-15 Вт/м²
- Объект площадью 93 м²: 10-15 кДж/ч

Общие чувствительные тепловые нагрузки обычно достигают 300-500 кДж/ч на м² в производственных зонах, при этом локальные зоны рядом с сушилками и каландрами превышают 1000 кДж/ч на м². Данные технических характеристик производителя оборудования обеспечивают точные номиналы входной мощности, необходимые для точных расчетов нагрузки.

### Вклад занятости

Метаболическое тепло рабочих создает вторичную, но значительную нагрузку:
- Тяжелая работа (подъем, сортировка, складывание): 1750-2350 кДж/ч на человека
- Умеренная активность (управление машинами): 1300-1600 кДж/ч на человека
- Типичная плотность персонала: 18-28 м² на рабочего в производственных зонах
- Вклад занятости: 6-13 кДж/ч на м²

Для прачечной площадью 93 м² с 4 рабочими при тяжелой работе: 8200 кДж/ч общей нагрузки от занятости, что представляет менее 1% от общего прироста тепла объекта.

## Требования к контролю влажности

Выделение влаги создает стойкие условия высокой влажности, требующие активной латентной охлаждающей способности и вентиляции для поддержания приемлемых рабочих условий.

### Источники генерирования влаги

**Испарение от влажного текстиля** во время передачи между операциями:
- Передача от стиральной машины к сушилке: 0.23-0.45 кг влаги/ч на стиральную машину в зависимости от эффективности экстракции
- Плохая эффективность экстракции (ниже 50% удаления влаги): удваивает испарительную нагрузку

**Утечка выхлопа сушилки** через плохие уплотнения и соединения воздуховодов:
- Хорошо поддерживаемое оборудование: 5-10% объема выхлопа протекает в помещение
- Плохо поддерживаемые системы: 15-25% утечка, способствующая 14-27 кг/ч влаги на сушилку

**Выпуск пара от каландр** от грудных каландр и паровых прессов:
- Маленькие грудные каландры (1.5 м ширины): 7-9 кг/ч выпуска пара
- Крупные производственные каландры (2.7-3.8 м ширины): 11-16 кг/ч выпуска пара
- Паровые прессы: 2-5 кг/ч на пресс в зависимости от интенсивности использования

**Уборка полов и разливы** вносят переменную влагу:
- Непрерывные операции мытья полов: 2-5 кг/ч по объекту
- Мытье в конце смены: временно 9-18 кг/ч на 30-60 минут

### Расчет общей латентной нагрузки

Для типичной прачечной отеля площадью 93 м² обрабатывающей 360-540 кг/день:
- Испарение из стиральной машины (3 стиральные машины × 0.32 кг/ч): 0.96 кг/ч
- Утечка сушилки (4 сушилки × 18 кг/ч × 0.15): 11 кг/ч
- Выпуск пара от каландры (1 каландра): 8 кг/ч
- Базовая уборка полов: 3 кг/ч
- **Общее выделение влаги: 23 кг/ч**

Преобразуйте в латентное тепло, используя теплоту испарения (2450 кДж/кг при типичных условиях):

$$Q_{latent} = 23 \text{ кг/ч} \times 2450 \text{ кДж/кг} = 56,350 \text{ кДж/ч}$$

Это представляет 150-200 кДж/ч на м² латентной нагрузки. В сочетании с чувствительными нагрузками, общее требование охлаждения достигает 450-700 кДж/ч на м².

### Условия проектирования и выбор оборудования

**Целевые условия помещения:**
- Температура сухого термометра: 24-26°C (комфортное рабочее условие вплоть до 28°C)
- Относительная влажность: максимум 50-60% (предпочтительно 55%)
- Температура точки росы: максимум 14-17°C

Более высокая влажность способствует развитию плесени на текстиле, ускоряет коррозию оборудования и создает небезопасные рабочие условия. Стандарт ASHRAE 55 рекомендует верхние пределы влажности 65% для теплового комфорта, но операции в прачечных выигрывают от более жесткого контроля.

**Рассмотрение коэффициента чувствительного тепла (SHR):**

$$SHR = \frac{Q_{sensible}}{Q_{sensible} + Q_{latent}} = \frac{120,000}{120,000 + 52,500} = 0.70$$

Этот низкий SHR (в сравнении с 0.80-0.85 для типичного коммерческого) требует повышенной способности осушения:

- Увеличенные испарительные змеевики с пониженной скоростью воздуха через сечение (0.9-1.1 м/с вместо стандартных 1.2-1.5 м/с)
- Более низкие температуры испарителя (3-6°C поверхность змеевика вместо стандартных 7-10°C)
- Переохлаждение с повторным нагревом или горячим газом для поддержания температуры помещения при расширенных циклах осушения
- Многоступенчатые компрессоры для модуляции мощности, соответствующей переменным нагрузкам

## Требования к вентиляции и поступающему воздуху

Массивные требования к выхлопу от сушилок создают существенные потребности в поступающем воздухе, критические для производительности системы и контроля давления в здании.

### Требования к объему выхлопа

**Выхлоп сушилки** составляет основную нагрузку выхлопа:
- Коммерческие сушилки выхлопят 70-115 CFM (119-195 м³/ч) на килограмм номинальной мощности
- Типичная сушилка на 23 кг: 1600-2700 CFM (2700-4600 м³/ч) выхлопа при полной работе
- Установки с несколькими сушилками: 6500-21500 м³/ч общего выхлопа не редкость

**Общая вентиляция помещения** удаляет тепло и влагу помимо выхлопа сушилки:
- ASHRAE рекомендует 15-25 воздухообменов в час для промышленных прачечных
- Пространство 93 м² с высотой потолков 3.7 м: 344 м³ объема
- При 20 ACH: 115 м³/ч общего требования выхлопа
- Комбинированный выхлоп сушилки + общий для объекта среднего размера: 850-1400 м³/ч

### Проектирование системы поступающего воздуха

Обеспечить поступающий воздух, равный 100-110% от общего выхлопа, для поддержания слабого положительного давления (5-12 Па), предотвращающего инфильтрацию некондиционированного наружного воздуха через оболочку здания.

**Расчет объема поступающего воздуха:**

Для прачечной с выхлопом 18000 CFM (19200 м³/ч) в целом:
- Поступающий воздух проектирования: 19200 м³/ч × 1.05 = 20160 м³/ч
- Слабое положительное давление предотвращает неконтролируемую инфильтрацию при избежании чрезмерного давления

Международный механический кодекс (IMC) раздел 508.1 требует поступающий воздух для коммерческого приготовления пищи и промышленных выхлопных систем, превышающих 32 м³/ч. Поступающий воздух должен быть обеспечен через выделенные системы, а не заимствован из смежных пространств здания.

### Спецификации узла поступающего воздуха

Выделенные узлы поступающего воздуха (MAU) должны включать:

**Отопительную мощность** для зимней работы:
- Размер для проектирования при зимней наружной температуре с минимальным выходом 13-16°C
- Холодный климат (-18°C проектирования): 33°C повышение температуры × 20160 м³/ч × 1.2 плотность/влажность = 800 кВт (800 кДж/ч)
- Умеренный климат (-7°C проектирования): 22°C повышение × 20160 м³/ч × 1.2 = 535 кВт

**Охлаждающая мощность** для летней операции (опционально но полезно):
- Частичное охлаждение до 27-29°C температуры подачи снижает экстремальные нагрузки помещения
- Полное осушение до точки росы 13°C часто экономически неоправданно
- Испарительное охлаждение обеспечивает экономичную альтернативу в сухих климатах: снижение на 8-14°C при 10-20% капитальных затрат механического охлаждения

**Системы фильтрации:**
- MERV 8-11 минимум для предотвращения введения загрязнения из наружного воздуха
- Сетки защиты от птиц и погодные жалюзи в верхней части потока
- Доступные секции фильтра с мониторингом перепада давления

**Проектирование распределения:**
- Выпуск рядом с местоположением сушилок для обеспечения прямого пути для воздуха замещения
- Выпуск с высокой скоростью (6-9 м/с) позволяет большие расстояния распространения
- Множественные местоположения диффузоров предотвращают короткое замыкание от подачи к выхлопу

### Энергетическое воздействие температуры поступающего воздуха

Температура подачи поступающего воздуха напрямую влияет на дополнительную нагрузку кондиционирования помещения. Каждое снижение на 5.6°C в подаче MAU уменьшает требования охлаждения:

$$\Delta Q_{cooling} = м³/ч \times 1.2 \times \Delta T = 20160 \times 1.2 \times 5.6 = 136,000 \text{ кДж/ч}$$

Охлаждение поступающего воздуха с 35°C наружного воздуха до 24°C подачи (11°C снижение) экономит 272 кДж/ч (77 кВт) дополнительной мощности охлаждения помещения, компенсируя стоимость оборудования охлаждения MAU за счет сниженной размеризации воздухообработчика.

## Контроль ворса и воздушная фильтрация

Концентрация взвешенного ворса в воздухе угрожает надежности оборудования HVAC, качеству внутреннего воздуха и создает пожарные опасности, требующие комплексные стратегии фильтрации.

### Стратегия фильтрации

**Фильтрация возвратного воздуха** обеспечивает основную защиту:
- Гофрированные фильтры MERV 11-13 улавливают текстильные волокна перед достижением охлаждающих змеевиков
- Гофрированные среда глубиной 10 см предпочтительнее 2.5-5 см одноразовых фильтров
- Скорость лица фильтра: максимум 1.2-1.5 м/с для поддержания рейтинга эффективности MERV

**Частота замены фильтра:**
- Визуальная проверка: ежемесячно минимум
- Мониторинг перепада давления: замена при превышении 12 Па или согласно спецификации производителя
- Типичный интервал замены: 60-90 дней в зависимости от скорости генерирования ворса

**Защита змеевика:**
- Фильтрация перед потоком предотвращает накопление ворса, снижающее эффективность передачи тепла
- Загрязненные ворсом змеевики теряют 20-40% мощности в течение 6-12 месяцев без надлежащей фильтрации
- Ежегодная чистка змеевика требуется даже при надлежащей фильтрации

### Проектирование воздуховодов для управления ворсом

**Конфигурация воздуховода:**
- Избегать горизонтальных участков воздуховодов, где накапливается ворс
- Наклонить все горизонтальные участки минимум 0.6 см на метр в сторону точек слива
- Установить панели доступа для очистки на всех отводах, переходах и каждые 3-4.5 метра прямого участка

**Положения слива:**
- Низкие точки слива на участках воздуховода низкого уровня предотвращают накопление влаги
- Минимум 2.5 см соединение слива с уплотнениями задвижек
- Конденсатные насосы где гравитационный слив невозможен

**Требования доступа:**
- Болтовые панели доступа (минимум 30 см × 30 см) при всех изменениях направления
- Ежегодная или полугодовая чистка воздуховодов в зависимости от скорости накопления ворса
- Документирование расписания уборки для проверки пожарным инспектором

### Выбор оборудования для сред, богатых ворсом

Укажите агрегаты HVAC с устойчивыми к ворсу характеристиками:
- Съемные секции змеевиков для периодического доступа чистки
- Наклонные поддоны слива с соединениями большого диаметра (минимум 2.5 см диаметра)
- Легко доступные стойки фильтра, вмещающие гофрированную среду глубиной 10 см
- Нержавеющие стальные или эпоксидные поддоны слива, устойчивые коррозии от влаги и остатков моющих средств
- Уплотненные электрические отсеки, предотвращающие инфильтрацию ворса в элементы управления

## Стратегия проектирования системы

### Зонирование и разделение

**Зонирование производственной зоны:**
- Разделить зоны сушилок, требующие 100% наружного воздуха подачи, от общей производства требующей частичной рециркуляции
- Области стирки и сортировки переносят рециркулируемый воздух при надлежащей фильтрации
- Зоны сушилок и каландр требуют выделенной однократной вентиляции

**Разделение вспомогательного пространства:**
- Офисы, помещения для перерывов и зоны сотрудников работают с обычными рециркулирующими системами
- Поддержать положительное давление во вспомогательных пространствах относительно производства, предотвращая миграцию тепла, влаги и ворса
- Выделенные системы HVAC для непроизводственных зон: 22-24°C, 45-50% ОВ для восстановления занятых лиц при перерывах

### Расположение оборудования

**Размещение воздухообработчика:**
- Разместить конденсирующие агрегаты и воздухообработчики на открытом воздухе или в механических помещениях, изолированных от богатых ворсом производственных сред
- Наружная установка исключает воздействие ворса, но увеличивает длины хладагентопровода
- Внутреннее механическое помещение требует выделенной вентиляции и фильтрации ворса

**Маршрутизация воздуховода:**
- Маршрут возвратного воздуха через выделенные шахты с доступной фильтрацией
- Избегать прохождения поставок или возвратных воздуховодов через непроизводственные зоны, предотвращающие шум и передачу тепла
- Изолировать все воздуховоды подачи в некондиционированных пространствах, предотвращающие конденсацию

### Стратегии управления

**Вентиляция на основе потребления:**
- Мониторить статус работы сушилки через датчики тока или блокировки оборудования
- Снизить объемы поступающего воздуха во время внепиковых периодов пропорционально активным нагрузкам выхлопа
- Преобразователи частоты (VFD) на поступающих вентиляторах воздуха экономят 30-50% энергии вентилятора при работе с неполной нагрузкой

**Мониторинг условия помещения:**
- Датчики температуры в нескольких производственных зонах (сушилки, стиральные машины, каландры)
- Датчики влажности мониторят точку росы помещения для управления осушением
- Интеграция системы автоматизации зданий (BAS) для оптимального согласования

**Согласование оборудования:**
- Компрессоры охлаждения этапа основаны на отклонении температуры помещения от уставки
- Включить переосушение с повторным нагревом при превышении влажности помещения 60% ОВ независимо от температуры
- Ротация ведущего/отстающего оборудования для равномерного распределения времени работы

## Комфорт рабочего в высокотемпературных сред

Высокая температура и влажность требуют спроектированных решений сверх стандартного комфортного охлаждения для поддержания продуктивной, безопасной рабочей среды.

### Системы точечного охлаждения

**Циркуляторы воздуха высокой скорости:**
- Развернуть 45-60 см диаметра педестальные или потолочные вентиляторы
- Позиция для обеспечения 1-2 м/с потока воздуха на рабочих позициях рядом с сушилками и каландрами
- Движение воздуха увеличивает испарительное охлаждение с кожной поверхности, улучшая тепловой комфорт на 1.7-2.8°C эффективной температуры
- Энергетическая стоимость: 100-200 ватт на место вентилятора vs. тысячи ватт механического охлаждения

**Испарительное охлаждение в сухих климатах:**
- Переносные или установленные испарительные охладители обеспечивают снижение температуры на 8-14°C
- Эффективны в климатах ниже 40% наружной относительной влажности
- Операционная стоимость: $0.15-0.30/ч vs. $1.50-3/ч для эквивалентного механического охлаждения

### Радиационные экраны тепла

**Экранирование оборудования:**
- Установить отражающие барьеры или изолированные панели между рабочими и поверхностями оборудования превышающих 60°C
- Полированные алюминиевые экраны отражают 80-90% лучистого тепла
- Снизить передачу лучистого тепла на 40-60%, улучшив комфорт в зонах работы в непосредственной близости

**Радиационные барьеры потолка:**
- Отражающая изоляция в сборках потолка предотвращает нисходящую передачу лучистого тепла от наружных воздуховодов и солнечного выигрыша от крыши
- Снижает эффективную лучистую температуру на 2.8-4.4°C в производственных зонах

### Кондиционирование зоны перерыва

**Расширенные зоны комфорта:**
- Агрессивно кондиционированные комнаты перерывов при 22-23°C, 45-50% ОВ
- Физиологическое восстановление во время 10-15 минутных периодов отдыха
- Улучшенное общее благополучие рабочих несмотря на сложные условия на полу производства

**Проектирование переходной зоны:**
- Вестибюли между производством и зонами перерывов предотвращают тепловой шок
- Постепенный переход температуры улучшает комфорт и снижает нагрузку HVAC от инфильтрации дверей

Надлежащее проектирование HVAC преобразует коммерческие прачечные из угнетающих тепловых зон в продуктивную, безопасную рабочую среду при защите инвестиций оборудования и обеспечении последовательного качества обработки текстиля.
