---
title: "Промышленная локальная вытяжная вентиляция"
aliases: ["Промышленная локальная вытяжная вентиляция"]
description: "Комплексное руководство по системам промышленной локальной вытяжки, включая проектирование вытяжных зонтов, расчеты скорости захвата, проектирование воздуховодов, оборудование для очистки воздуха и стратегии контроля загрязнений для безопасности на рабочем месте."
keywords: "промышленная вытяжка, локальная вытяжная вентиляция, LEV, скорость захвата, проектирование вытяжного зонта, ACGIH, контроль загрязнений, промышленная вентиляция, вытяжной шкаф, сбор пыли"
tags: ["промышленная вытяжка", "локальная вытяжная вентиляция", "LEV", "скорость захвата", "проектирование вытяжного зонта", "ACGIH", "контроль загрязнений", "промышленная вентиляция", "вытяжной шкаф", "сбор пыли"]
weight: 21
---
## Обзор

Системы промышленной локальной вытяжной вентиляции (LEV) захватывают загрязняющие вещества у источника их возникновения, прежде чем они попадут в дыхательную зону рабочего или в общее пространство помещения. В отличие от вентиляции разбавления, которая снижает концентрацию загрязнений во всем пространстве, LEV обеспечивает целевой контроль в местах возникновения выбросов, что делает её предпочтительным методом для токсичных, легковоспламеняющихся или вредных твёрдых частиц и газов.

Надлежащее проектирование LEV требует понимания характеристик загрязнений, процессов производства и фундаментальных принципов механики жидкостей. Американская конференция государственных промышленных гигиенистов (ACGIH) *Industrial Ventilation: A Manual of Recommended Practice* служит авторитетным справочником для проектирования систем LEV и проверки их производительности.

## Компоненты системы

Полная система LEV состоит из четырёх основных элементов:

**Вытяжной зонт**: Устройство захвата, расположенное на или около источника загрязнения. Эффективность вытяжного зонта зависит от его геометрии, расположения относительно источника и интенсивности воздушного потока.

**Воздуховоды**: Транспортируют загрязнённый воздух от вытяжных зонтов к оборудованию очистки воздуха или точкам выброса. Размер воздуховодов должен обеспечивать минимальную скорость транспорта для предотвращения оседания частиц.

**Очиститель воздуха**: Удаляет загрязнения перед выбросом воздуха в атмосферу или рециркуляцией. Выбор зависит от типа загрязнения, концентрации, распределения по размерам частиц и нормативных требований.

**Вентилятор**: Обеспечивает движущую силу для преодоления сопротивления системы и поддержания требуемых расходов воздуха. Выбор вентилятора требует точных расчётов статического давления и объёмного расхода.

## Принципы скорости захвата

Скорость захвата — это скорость воздуха в любой точке перед вытяжным зонтом, необходимая для преодоления противоположных воздушных потоков и захвата загрязнённого воздуха. Эта скорость зависит от характеристик генерирования загрязнений и внешних помех.

### Категории скорости захвата

ACGIH предоставляет рекомендуемые диапазоны скорости захвата на основе условий выделения загрязнений:

| Условие выделения | Диапазон скорости захвата |
|-------------------|--------------------------|
| Выделение без скорости в спокойный воздух | 0,25–0,51 м/с |
| Выделение с низкой скоростью в умеренно спокойный воздух | 0,51–1,02 м/с |
| Активное генерирование в зону быстрого движения воздуха | 1,02–2,54 м/с |
| Выделение с высокой скоростью в зону очень быстрого движения воздуха | 2,54–10,16 м/с |

Эти значения представляют минимальные скорости на лицевой поверхности вытяжных зонтов или скорости на определённых расстояниях для внешних вытяжных зонтов.

### Затухание скорости

Скорость воздуха быстро уменьшается с расстоянием от входа вытяжного зонта. Для открытого края без фланца скорость в точке вдоль оси центра следует:

**V_x = V_face × (10 × A)/(10 × A + x²)**

Где:
- V_x = скорость на расстоянии x от края вытяжного зонта (м/с)
- V_face = скорость на краю входа вытяжного зонта (м/с)
- A = площадь входа вытяжного зонта (м²)
- x = расстояние от края вытяжного зонта (м)

Эта зависимость демонстрирует, почему вытяжные зонты должны быть расположены как можно ближе к источникам загрязнения. Удвоение расстояния резко снижает эффективность захвата.

## Основы проектирования вытяжного зонта

Выбор и проектирование вытяжного зонта представляют наиболее критические решения для производительности системы LEV.

### Классификация вытяжных зонтов

**Вытяжные зонты-кожухи**: Частично или полностью окружают источник загрязнения, требуя минимального расхода воздуха, поскольку зонт физически содержит выбросы. Примеры включают лабораторные вытяжные шкафы, окрасочные камеры и кабины пескоструйной обработки.

**Внешние вытяжные зонты**: Расположены рядом с источником, но не окружают его, полагаясь на воздушный поток для захвата и транспорта загрязнений. Категории включают навесные зонты, боковые зонты, подстольные столы и приёмные зонты.

**Рекомендации по проектированию**

Эффективное проектирование вытяжного зонта требует:

- **Минимизации площади входа зонта** при сохранении адекватного доступа для операций процесса. Меньшие входы требуют меньшего расхода воздуха для эквивалентной скорости на входе.

- **Позиционирования в соответствии с естественной траекторией загрязнения**. Размещайте зонты для перехвата загрязнений, движущихся из-за термической плавучести, импульса процесса или схем обработки материалов.

- **Добавления фланцев или перегородок** для улучшения направленного воздушного потока. Правильно спроектированный фланец может снизить требуемый расход воздуха на 25% по сравнению с зонтами без фланцев.

- **Избегания поперечных потоков воздуха**. Размещайте зонты подальше от дверей, окон, диффузоров подачи HVAC и схем движения, создающих конкурирующие воздушные потоки.

- **Обеспечения равномерной скорости на входе**. Используйте камеры, перфорированные пластины или щелевые конструкции для равномерного распределения воздушного потока по всему входу зонта.

## Проектирование системы воздуховодов

Скорость транспорта в воздуховоде должна превышать минимальную скорость, необходимую для предотвращения оседания частиц. Рекомендации ACGIH на основе характеристик загрязнения:

| Природа загрязнения | Минимальная скорость транспорта |
|--------------------|--------------------------------|
| Газы, пары, дым | 5,08–10,16 м/с |
| Дымы | 10,16–12,7 м/с |
| Лёгкая пыль | 12,7–15,24 м/с |
| Сухая пыль и порошки | 15,24–17,78 м/с |
| Средняя промышленная пыль | 17,78–20,32 м/с |
| Тяжёлая пыль, металлическая стружка | 20,32–22,86 м/с |

### Расчёты потерь давления

Общее статическое давление системы равно сумме:

- Потерь на входе вытяжного зонта (функция геометрии зонта и динамического давления скорости)
- Потерь трения в прямых участках воздуховода (функция скорости, диаметра воздуховода, длины и шероховатости поверхности)
- Потерь на фитингах (колена, переходы, ответвления, выраженные как кратные динамическому давлению скорости)
- Потерь давления очистителя воздуха (данные производителя при заданном расходе)
- Потерь на выходе в стояк или возврат

Точные расчёты давления обеспечивают надлежащий выбор вентилятора и балансировку системы.

## Оборудование для очистки воздуха

Выбор очистителя воздуха зависит от физического состояния загрязнения, размера частиц, концентрации, требуемой эффективности сбора и рассмотрения утилизации.

**Контроль твёрдых частиц**:
- Циклоны: частицы размером 5–100 микрон, средняя эффективность
- Фильтры из ткани (мешочные фильтры): частицы размером 0,5+ микрон, высокая эффективность
- Мокрые скрубберы: широкий диапазон размеров частиц, одновременное поглощение газов
- Электростатические осадители: возможность работы с субмикронными частицами, низкие потери давления

**Контроль газообразных загрязнений**:
- Адсорбция на активированном угле: органические пары
- Химические скрубберы: кислотные газы, щелочные соединения
- Окислители: термическое или каталитическое разложение

## Проверка производительности

Стандарты ACGIH требуют периодического тестирования для проверки производительности системы:

- **Статическое давление вытяжного зонта**: Проверка адекватного разрежения с использованием манометров на назначенных портах испытания
- **Измерения скорости на входе**: Сеточные измерения по всему входу вытяжного зонта
- **Скорость воздуха в воздуховоде**: Траверсы трубкой Пито для подтверждения скорости транспорта
- **Качественное тестирование с дымом**: Визуальная проверка паттернов захвата

Ведите записи испытаний, документирующие расходы воздуха, статические давления и любые корректирующие действия, предпринятые для поддержания проектной производительности.

## Заключение

Промышленная локальная вытяжная вентиляция обеспечивает необходимую защиту рабочих при проектировании и техническом обслуживании в соответствии с установленными инженерными принципами. Успешные системы балансируют эффективность вытяжного зонта, энергетическую эффективность и операционную практичность, одновременно соответствуя предельно допустимым концентрациям профессиональных воздействий и нормативным требованиям. Руководство ACGIH *Industrial Ventilation Manual* остаётся окончательным ресурсом для методов расчёта, стандартов проектирования и критериев производительности в этой специализированной дисциплине HVAC.
