---
title: "Скорость улавливания при местной вытяжке промышленных выбросов"
aliases: ["Скорость улавливания при местной вытяжке промышленных выбросов"]
weight: 2
description: "Технический анализ диапазонов скорости улавливания, условий генерации загрязняющих веществ, соотношения спада скорости и влияния расстояния на проектирование местных вытяжных систем"
keywords: ["скорость улавливания", "местная вытяжная вентиляция", "проектирование вытяжного зонта", "спад скорости", "ACGIH", "промышленная вентиляция", "улавливание загрязнений", "диапазоны скоростей"]
tags: ["скорость улавливания", "местная вытяжная вентиляция", "проектирование вытяжного зонта", "спад скорости", "ACGIH", "промышленная вентиляция", "улавливание загрязнений", "диапазоны скоростей"]
---

Скорость улавливания представляет собой скорость воздуха в любой точке перед вытяжным зонтом или отверстием, необходимую для преодоления противоположных воздушных потоков и улавливания загрязненного воздуха в этой точке путем его втягивания в систему вытяжки. Этот основной параметр определяет эффективность местной вытяжной вентиляции при контроле загрязнений воздуха у источника.

## Требования к скорости в зависимости от условий выброса загрязняющих веществ

Требуемая скорость улавливания зависит от условий выброса загрязняющих веществ в воздух рабочей зоны. Руководство по промышленной вентиляции ACGIH устанавливает четыре отдельные категории на основе энергии рассеяния загрязняющих веществ.

### Выброс с минимальной скоростью (0,25–0,50 м/с)

Применяется, когда загрязняющие вещества выбрасываются в практически неподвижный воздух с минимальной кинетической энергией:

- Испарение из обезжиривающих ванн
- Испарение из открытых резервуаров
- Выделение газов из гальванических ванн
- Окрасочные кабины (большой закрытый объем)
- Сварка с минимальным движением воздуха

Низкоэнергетический выброс позволяет использовать относительно низкие скорости улавливания для поддержания контроля. Воздушные потоки от общей вентиляции или движения персонала часто превышают энергию выброса.

### Выброс с низкой скоростью (0,50–1,0 м/с)

Применяется, когда загрязняющие вещества выбрасываются с низкой кинетической энергией в относительно неподвижный воздух:

- Окрасочные кабины с контролируемыми воздушными потоками
- Периодическое заполнение контейнеров
- Передача на конвейере с низкой скоростью
- Операции смешивания в настольном масштабе
- Дробилки и шлифовальные машины с минимальной скоростью продукта
- Заполнение бочек с контролируемой скоростью налива

Умеренная энергия выброса требует более высоких скоростей улавливания для противодействия начальному импульсу потока загрязняющего вещества.

### Активная генерация (1,0–2,5 м/с)

Применяется, когда загрязняющие вещества выбрасываются с значительной начальной скоростью или в зонах с существенными перекрестными потоками:

- Операции шлифования
- Абразивная очистка струей
- Заполнение бочек со свободным падением
- Точки передачи на конвейере высокой скорости
- Дробилки со значительным выбросом частиц
- Операции барабанной очистки и встряхивания
- Активное ручное шлифование и полирование

Значительная энергия выброса требует скоростей улавливания, достаточных для преодоления как начального импульса загрязняющего вещества, так и конкурирующих воздушных потоков.

### Выброс с высокой энергией (2,5–10 м/с)

Применяется к процессам, генерирующим высокоскоростное рассеяние загрязняющих веществ:

- Абразивная очистка струей на открытых участках
- Интенсивное шлифование со значительным выбросом искр
- Высокоэнергетические операции дробления
- Процессы со взрывоподобными характеристиками выброса

Эти экстремальные условия требуют исключительно высоких скоростей улавливания, часто требующих использования закрытых зонтов или стратегий изоляции вместо полагания только на наведенный поток воздуха.

## Соотношения спада скорости

Скорость воздуха, наведенная зонтом, быстро уменьшается с расстоянием от фронтальной поверхности зонта. Это соотношение спада определяет эффективную зону улавливания и влияет на размещение зонта относительно источников загрязнения.

### Простое отверстие (без фланца)

Для простого прямоугольного или круглого отверстия без фланцев осевая скорость следует формуле:

**V<sub>x</sub> = V<sub>f</sub> × (A / [10X² + A])**

Где:
- V<sub>x</sub> = скорость на расстоянии X от фронтальной поверхности зонта (м/с)
- V<sub>f</sub> = скорость на фронтальной поверхности зонта (м/с)
- A = площадь фронтальной поверхности зонта (м²)
- X = расстояние от фронтальной поверхности зонта (м)

Это соотношение демонстрирует быстрый спад скорости улавливания. На расстоянии, равном одному диаметру зонта (или эквивалентному диаметру для прямоугольных отверстий), скорость снижается примерно до 10% скорости на фронтальной поверхности.

### Отверстие с фланцем

Добавление фланца к периметру зонта улучшает проекцию скорости:

**V<sub>x</sub> = V<sub>f</sub> × (A / [10X² + A]) × 1,4**

Коэффициент фланца 1,4 отражает исключение потока из задней полусферы, концентрируя поток воздуха в направлении улавливания. Это улучшение на 40% в проекции скорости оправдывает оснащение фланцем большинства наружных зонтов.

### Щелевой зонт

Для щелевых зонтов с соотношением сторон (длина к ширине) более 5:1:

**V<sub>x</sub> = V<sub>s</sub> × (W / [5X + W])**

Где:
- V<sub>s</sub> = скорость у щели (м/с)
- W = ширина щели (м)
- X = расстояние от фронтальной поверхности щели (м)

Щелевые зонты демонстрируют менее выраженный спад скорости благодаря их двумерным характеристикам потока, что делает их эффективными при улавливании загрязняющих веществ вдоль протяженных линейных источников.

## Влияние расстояния на производительность системы

Соотношение между скоростью улавливания и расстоянием создает критические ограничения при проектировании местных систем вытяжки.

### Практическое расстояние улавливания

Максимальное эффективное расстояние улавливания редко превышает 1,5 диаметра зонта для простых отверстий или 2,0 диаметра зонта для отверстий с фланцем. За пределами этих расстояний требуемые объемные расходы воздуха становятся чрезмерными, и зонт теряет эффективность в условиях перекрестных потоков.

**Пример расчета:**

Фланцированный зонт диаметром 0,30 м, требующий скорость улавливания 1,0 м/с у источника:

На расстоянии X = 0,15 м (0,5 диаметра зонта):
- V<sub>0,15</sub> = V<sub>f</sub> × (0,0707 / [10(0,15)² + 0,0707]) × 1,4
- V<sub>0,15</sub> = V<sub>f</sub> × (0,0707 / 0,2957) × 1,4
- V<sub>0,15</sub> = V<sub>f</sub> × 0,334

Для достижения 1,0 м/с на расстоянии 0,15 м требуется:
- V<sub>f</sub> = 1,0 / 0,334 = 2,99 м/с
- Q = 2,99 м/с × 0,0707 м² = 0,211 м³/с (1 CFM = 1.699 м³/ч)

На расстоянии X = 0,30 м (1,0 диаметра зонта):
- V<sub>0,30</sub> = V<sub>f</sub> × (0,0707 / [10(0,30)² + 0,0707]) × 1,4
- V<sub>0,30</sub> = V<sub>f</sub> × 0,102

Для достижения 1,0 м/с на расстоянии 0,30 м требуется:
- V<sub>f</sub> = 1,0 / 0,102 = 9,80 м/с
- Q = 9,80 м/с × 0,0707 м² = 0,693 м³/с

Удвоение расстояния увеличивает требуемый объемный расход более чем на 300%, что иллюстрирует, почему минимизация расстояния улавливания является наиболее эффективной стратегией проектирования.

### Чувствительность к перекрестным потокам

По мере увеличения расстояния от зонта чувствительность к перекрестным потокам возрастает экспоненциально. Перекрестный поток 0,25 м/с может быть пренебрежимо малым на расстоянии 0,25 диаметра зонта, но полностью нарушает улавливание на расстоянии 1,5 диаметра. Такая чувствительность требует:

- Размещения зонтов как можно ближе к источникам в пределах рабочих возможностей
- Оценки воздушных потоков в помещении при выборе размещения зонта
- Установки дефлекторов или корпусов в зонах с высокой интенсивностью движения или сильными воздушными потоками
- Увеличения расчетных коэффициентов запаса скорости улавливания в критических приложениях

## Стратегия проектирования приложения

Выбирайте скорость улавливания на основе условия выброса с наибольшей энергией, возникающего при эксплуатации. Процесс, чередующий низкий и активный уровни генерации, требует проектирования в диапазоне 1,0–2,5 м/с для обеспечения непрерывного контроля.

Минимизируйте расстояние улавливания путем анализа процесса и оптимизации размещения зонта перед увеличением объемных расходов воздуха. Обратная квадратичная зависимость в уравнениях спада скорости делает сокращение расстояния намного более эффективным, чем увеличение расходов.

Проверяйте фактические скорости улавливания при пусконаладке с помощью измерений в нескольких точках в пределах предполагаемой зоны улавливания. Теоретические расчеты предполагают идеальные условия; полевые измерения подтверждают производительность при фактических условиях эксплуатации, включая перекрестные потоки и тепловые эффекты.
