---
title: "Затухание скорости в проектировании промышленных вытяжных зонтов"
aliases: ["Затухание скорости в проектировании промышленных вытяжных зонтов"]
description: "Принципы затухания скорости в локальной вытяжной вентиляции промышленных объектов, включая влияние расстояния, скорости затухания по центральной линии и размещение зонтов для эффективного улавливания загрязнений."
keywords: ["затухание скорости", "скорость улавливания", "проектирование зонтов", "вытяжная вентиляция", "промышленная вентиляция", "профили скорости", "размещение зонтов", "локальная вытяжка"]
tags: ["затухание скорости", "скорость улавливания", "проектирование зонтов", "вытяжная вентиляция", "промышленная вентиляция", "профили скорости", "размещение зонтов", "локальная вытяжка"]
weight: 10
---

Скоростной спад описывает быстрое снижение скорости воздуха по мере увеличения расстояния от лицевой панели вытяжного зонта. Понимание принципов скоростного спада является фундаментальным для правильного размещения зонтов и эффективного улавливания загрязнений в системах местной вытяжной вентиляции промышленных помещений.

## Принципы скоростного спада

Скорость воздуха в любой точке перед вытяжным зонтом уменьшается пропорционально квадрату расстояния от отверстия зонта. Эта зависимость подчиняется закону обратных квадратов, который регулирует трехмерное расширение воздушного потока, движущегося к зонту.

Для простого круглого или прямоугольного отверстия без фланца скорость на центральной оси на расстоянии $X$ от лицевой панели зонта определяется формулой:

$$V_x = \frac{V_{face}}{(10X^2/A + 1)}$$

Где:
- $V_x$ = скорость на расстоянии $X$ от лицевой панели зонта (м/с)
- $V_{face}$ = скорость на лицевой панели зонта (м/с)
- $X$ = расстояние от лицевой панели зонта (м)
- $A$ = площадь лицевой панели зонта (м²)

Это уравнение демонстрирует, что скорость быстро падает с увеличением расстояния, что делает эффективное улавливание возможным только в ограниченной зоне перед зонтом.

## Скорости спада на центральной оси

Спад скорости на центральной оси подчиняется предсказуемым закономерностям, зависящим от геометрии и конфигурации зонта. Для практических применений скорость на расстоянии одного диаметра зонта от лицевой панели круглого зонта без фланца составляет примерно 10% от скорости на лицевой панели. На расстоянии двух диаметров скорость падает до примерно 3% от скорости на лицевой панели.

Скорость спада более выражена для малых зонтов. Зонт с площадью лицевой панели 0,09 м² демонстрирует более быстрый спад скорости, чем зонт с площадью 0,37 м² при том же объемном расходе, даже если у меньшего зонта выше скорость на лицевой панели.

{{< mermaid >}}
graph LR
    A[Лицевая панель зонта<br/>V = 100%] -->|1 Диаметр| B[V ≈ 10%]
    B -->|1 Диаметр| C[V ≈ 3%]
    C -->|1 Диаметр| D[V ≈ 1.5%]

    style A fill:#ff6b6b
    style B fill:#ffd93d
    style C fill:#6bcf7f
    style D fill:#4d96ff
{{< /mermaid >}}

## Сравнение зонтов с фланцем и без фланца

Фланцы значительно улучшают работу зонта, устраняя приток воздуха с тыльной стороны зонта, что эффективно преобразует область влияния из сферы в полусферу. Эта модификация увеличивает эффективную скорость улавливания на любом заданном расстоянии.

Для зонтов с фланцем уравнение скорости на центральной оси принимает вид:

$$V_x = \frac{V_{face}}{(5X^2/A + 1)}$$

Коэффициент изменяется с 10 на 5, что указывает на то, что зонты с фланцем обеспечивают примерно вдвое большую скорость на любом заданном расстоянии по сравнению с зонтами без фланца при одинаковой скорости на лицевой панели и площади. Это представляет собой существенное улучшение эффективности улавливания без увеличения требований к расходу воздуха.

### Таблица сравнения скоростного спада

| Тип зонта | Расстояние (диаметры зонта) | Скорость (% от скорости на лицевой панели) |
|------|---|---|
| Круглый без фланца | 0,5 | 29% |
| Круглый без фланца | 1,0 | 10% |
| Круглый без фланца | 2,0 | 3% |
| Круглый с фланцем | 0,5 | 44% |
| Круглый с фланцем | 1,0 | 17% |
| Круглый с фланцем | 2,0 | 5% |
| Прямоугольный без фланца | 0,5 | 27% |
| Прямоугольный без фланца | 1,0 | 9% |
| Прямоугольный с фланцем | 0,5 | 42% |
| Прямоугольный с фланцем | 1,0 | 16% |

## Характеристики скорости для щелевых зонтов

Щелевые зонты демонстрируют иные характеристики скоростного спада из-за своей вытянутой геометрии. Паттерн потока приближается к двухмерному, а не трехмерному расширению, что приводит к более медленному спаду скорости вдоль центральной оси щели, перпендикулярной длине щели.

Для щелевых зонтов спад скорости приблизительно следует формуле:

$$V_x = \frac{V_{face}}{(3.7X/W + 1)}$$

Где $W$ — ширина щели. Эта линейная зависимость (вместо обратной квадрата) означает, что щелевые зонты поддерживают эффективную скорость улавливания на больших расстояниях по сравнению с круглыми или прямоугольными зонтами эквивалентной площади. Однако это преимущество действует только в направлении, перпендикулярном длине щели. Спед скорости вдоль длины щели подчиняется стандартным принципам трехмерного расширения.

## Влияние расстояния от лицевой панели зонта

Расстояние от лицевой поверхности вытяжного зонта является единственным наиболее критическим фактором, влияющим на скорость улавливания. Поскольку скорость падает пропорционально квадрату расстояния (или линейно для щелевых зонтов), даже незначительное увеличение расстояния резко снижает эффективность улавливания.

Источник загрязнения, расположенный на расстоянии 15 см от неофланцевого зонта, испытывает скорость улавливания примерно в четыре раза выше, чем тот же источник на расстоянии 30 см. Эта зависимость подчеркивает важность размещения зонтов как можно ближе к точкам генерации загрязнений.

Поперечные потоки и тепловые течения становятся все более доминирующими по мере удаления от зонта. На расстояниях, где скорость, создаваемая зонтом, падает ниже 0,25–0,5 м/с, движения окружающего воздуха обычно подавляют способность зонта к улавливанию.

## Влияние на размещение зонтов

Понимание принципов затухания скорости приводит к следующим рекомендациям по размещению зонтов:

**Минимизировать расстояние**: Размещать зонты в пределах одного диаметра зонта (или ширины для щелевых зонтов) от источника загрязнения, когда это возможно. За пределами этого расстояния эффективность улавливания быстро снижается.

**Использовать фланцы**: Устанавливать фланцы на всех зонтах, если физические ограничения не препятствуют этому. Улучшение скорости улавливания оправдывает минимальные дополнительные затраты и сложность.

**Рассмотреть варианты ограждения**: Когда источники загрязнения невозможно разместить близко к зонтам, частичное или полное ограждение снижает эффективное расстояние и защищает зону улавливания от поперечных потоков.

**Учитывать изменчивость процесса**: Если положение источника меняется в ходе эксплуатации, рассчитывайте и размещайте зонт исходя из наихудшего (наиболее удаленного) положения, а не типичного или наилучшего.

**Оценить влияние поперечных потоков**: Рассчитайте отношение скорости улавливания к скорости поперечного потока в месте расположения источника загрязнения. Отношения ниже 2:1 указывают на недостаточную способность к улавливанию.

**Документировать допущения**: Записываемые в проектной документации предполагаемые расстояния от источника до зонта, так как этот параметр критически влияет на производительность системы и предоставляет важную информацию для будущих модификаций или устранения неполадок.

Затухание скорости представляет собой фундаментальное физическое ограничение в системах местной вытяжной вентиляции. Успешный дизайн зонта требует признания этих ограничений и применения проектных решений, минимизирующих их влияние за счет правильного размещения, использования фланцев и, при необходимости, стратегий ограждения.
