---
title: "Системы промышленной вытяжки дымов"
aliases: ["Системы промышленной вытяжки дымов"]
description: "Техническое руководство по захвату сварочных дымов, местным вытяжным рукавам, эффективности захвата у источника и системам контроля дымов при металлообработке. Охватывает стандарты OSHA и ACGIH для контроля промышленных опасностей для здоровья."
keywords: ["вытяжка дымов", "захват сварочных дымов", "местная вытяжная вентиляция", "системы захвата у источника", "промышленная вентиляция", "дымы металлообработки", "соответствие OSHA", "стандарты ACGIH", "контроль опасностей для здоровья", "вытяжные рукава"]
tags: ["вытяжка дымов", "захват сварочных дымов", "местная вытяжная вентиляция", "системы захвата у источника", "промышленная вентиляция", "дымы металлообработки", "соответствие OSHA", "стандарты ACGIH", "контроль опасностей для здоровья", "вытяжные рукава"]
weight: 7
---

Системы промышленной вытяжки дымов защищают здоровье работников путём захвата аэрозолей в воздухе у источника, прежде чем они попадут в дыхательную зону. Эти локализованные вытяжные системы обеспечивают превосходный контроль по сравнению с общей разбавляющей вентиляцией для процессов, генерирующих металлические дымы, частицы и токсичные газы.

## Характеристики сварочных дымов

Сварочные операции генерируют сложный состав дымов, который варьируется в зависимости от процесса и основного материала. Распределение размеров частиц обычно колеблется от 0,1 до 1,0 микрометра, причём большинство частиц менее 0,5 микрометра. Эта респирабельная фракция проникает глубоко в лёгкие, что делает эффективный захват критически важным.

**Скорость генерации дымов в зависимости от процесса сварки:**

| Процесс | Скорость выделения дыма (мг/мин) | Характеристики частиц |
|---------|----------------------------------|----------------------|
| SMAW (Палочка) | 200-600 | Высокое выделение, крупные частицы |
| GMAW (MIG) | 100-400 | Умеренное выделение, тонкие частицы |
| FCAW | 300-800 | Наивысшая скорость выделения |
| GTAW (TIG) | 20-80 | Низкое выделение, очень тонкие частицы |
| Плазменная резка | 500-2000 | Чрезвычайно высокое выделение |

OSHA предписывает допустимый предел воздействия (PEL) в 5 мг/м³ для общего сварочного дыма в расчёте на 8-часовую усреднённую по времени концентрацию. ACGIH рекомендует пороговое предельное значение (TLV) в 0,02 мг/м³ для шестивалентного хрома, широко встречающегося в дымах сварки нержавеющей стали. Эти пределы обусловливают необходимость эффективных систем захвата у источника.

## Эффективность захвата у источника

Эффективность захвата зависит от конструкции вытяжного колпака, расстояния размещения и скорости у открытия. Взаимосвязь между скоростью захвата и расстоянием от источника подчиняется закону обратных квадратов для свободно стоящих колпаков. Однако правильно спроектированные местные вытяжные рукава могут достичь эффективности захвата 95-99% при правильном позиционировании.

**Требования к скорости захвата на расстоянии от источника:**

Для сварочных дымов с умеренным тепловым подъёмом:

- Расстояние 30 см: минимальная скорость захвата 1 м/с
- Расстояние 46 см: минимальная скорость захвата 1,5 м/с
- Расстояние 61 см: минимальная скорость захвата 2 м/с

Зона захвата — это трёхмерное пространство, где загрязнители втягиваются в вытяжной колпак. Для шарнирных вытяжных рукавов поместите открытие колпака на расстояние 30-46 см от точки сварки под углом 30-45 градусов к поверхности работы. Это максимизирует захват при минимизации помех для сварочной операции.

**Факторы эффективности захвата у источника:**

1. **Конструкция колпака** - Фланцевые открытия увеличивают захват на 25% по сравнению с простыми открытиями
2. **Поперечные потоки** - Воздушные потоки выше 0,25 м/с могут снизить эффективность захвата на 40-60%
3. **Использование теплового плюма** - Поднимающееся тепло от сварки помогает захвату, когда колпак расположен над работой
4. **Скорость у открытия колпака** - Поддерживайте 0,5-1 м/с у открытия колпака для оптимального вовлечения частиц

## Системы местных вытяжных рукавов

Шарнирные вытяжные рукава для дымов обеспечивают гибкое позиционирование для различных конфигураций работ. Эти системы состоят из сегментированного рукава с внутренней воздуховодной системой, сборкой вытяжного колпака и органами управления дроссельной заслонкой. Конструкция рукава должна выдерживать свой собственный вес плюс силы отрицательного давления без провисания или необходимости частого переразмещения.

**Параметры проектирования для вытяжных рукавов:**

- Диаметр колпака: 15-30 см (больший для более высоких нагрузок дымов)
- Радиус действия рукава: 1,8-3 м типично (более длинные рукава требуют более сильной опоры)
- Скорость в воздуховоде: 17,5-22,5 м/с для поддержания транспорта частиц
- Статическое давление: 10-20 мм водяного столба на входе колпака
- Объёмный расход: 11-34 м³/ч на рукав в зависимости от размера колпака

Внутренний диаметр воздуховода обычно колеблется от 10 до 15 см. Гладкие внутренние поверхности минимизируют потери давления и предотвращают накопление частиц. Установите взрывной затвор или поворотную заслонку в основании рукава для уравновешивания нескольких рукавов в общей системе.

Расположите опоры рукава, позволяя 360-градусное вращение и вертикальную регулировку в диапазоне досягаемости работника. Используйте механизмы противовеса или газовые пружины для обеспечения позиционирования одной рукой. Колпак должен быть позиционируемым в течение 5 секунд оператором.

## Соображения при проектировании системы

Центральные вакуумные системы, обслуживающие несколько точек извлечения, требуют тщательного выбора размера для поддержания минимальной скорости транспорта по всей сети воздуховодов. Основной проводящий воздуховод должен транспортировать частицы при 20-22,5 м/с, чтобы предотвратить оседание и накопление.

**Компоненты потерь давления:**

- Потеря входа у колпака: 0,25-0,5 скоростного напора
- Трение в воздуховоде: 0,1 мм водяного столба на метр для 10-см воздуховода
- Потери в локтях: 0,5-1,5 скоростного напора на поворот на 90 градусов
- Перепад давления фильтра: 5-15 мм водяного столба в зависимости от загрузки

Размер вытяжного вентилятора должен преодолевать общее сопротивление системы плюс коэффициент безопасности 25%. Используйте центробежные вентиляторы с загнутыми назад или аэродинамическими лопатками для энергоэффективности и устойчивости к загрузке частицами. Вентилятор должен подавать номинальный расход при максимальном сопротивлении системы, которое возникает, когда фильтры достигают точки их очистки.

**Требования к фильтрации:**

Первичная фильтрация для сварочных дымов требует высокоэффективных картриджных фильтров с рейтингом MERV 14-16 или лучше. Площадь фильтрации должна обеспечивать скорость на лице фильтра ниже 0,025 м/с для достижения приемлемого срока службы фильтра и минимизации потерь давления. Для расхода системы 28 м³/ч укажите минимальную площадь фильтра 18,6 м².

Реализуйте автоматическую очистку фильтра с использованием импульсных струйных систем, когда перепад давления достигает 12,5-15 мм водяного столба. Сжатый воздушный импульс вытесняет собранные частицы в бункер внизу. Размер бункера на недельные интервалы утилизации на основе прогнозируемых скоростей генерации дымов.

## Проверка контроля опасностей для здоровья

Проверьте производительность системы через приборы прямого отсчёта аэрозолей, расположенные в дыхательной зоне работника при типичных операциях. Измерения должны подтвердить, что уровни воздействия остаются ниже 50% применимого PEL или TLV, чтобы обеспечить адекватный запас безопасности.

**Протокол проверки производительности:**

1. Измерьте скорость захвата у открытия колпака лопастным анемометром
2. Проверьте скорость в воздуховоде с помощью траверса трубки Пито в точках доступа
3. Запишите статическое давление у колпака, основных участков воздуховода и входа фильтра
4. Измерьте воздействие в дыхательной зоне с использованием персональных насосов для отбора проб
5. Документируйте скорости поперечных потоков в рабочей зоне

Проведите первоначальную проверку производительности во время пуска системы и ежегодно после этого. Ведите письменные записи, документирующие соответствие стандартам OSHA по защите от дыхания (29 CFR 1910.134) и требованиям безопасности сварки (29 CFR 1910.252).

Реализуйте программу профилактического обслуживания, охватывающую замену фильтра, проверку воздуховодов и смазку подшипников вентилятора. Квартальная проверка гибких рукавов предотвращает ухудшение внутренней воздуховодной системы и поддерживает эффективность системы. Немедленно заменяйте повреждённые сборки колпаков, поскольку скомпрометированный захват приводит к повышенному воздействию на работников.

## Контроль дымов при металлообработке

Помимо сварки, операции металлообработки, включая шлифовку, плазменную резку и термическое напыление, генерируют опасные дымы, требующие местного вытяжного контроля. Операции шлифовки производят более крупные частицы (10-100 микрометров), которые оседают более легко, но всё равно требуют скоростей захвата 0,75-1 м/с на расстоянии 30 см.

Процессы термической резки генерируют наивысшие нагрузки дымов, часто требуя выделенных высокопроизводительных систем извлечения с ёмкостью 56-113 м³/ч на станцию резки. Нисходящие столы обеспечивают эффективный контроль для операций резки путём отвода дымов от дыхательной зоны оператора через перфорированную рабочую поверхность.

Подход проектирования для всего контроля дымов металлообработки отдаёт приоритет захвату у источника над разбавляющей вентиляцией. Хорошо спроектированные системы местной вытяжки снижают затраты на отопление и охлаждение объекта путём минимизации выброса кондиционированного воздуха из здания при одновременном обеспечении превосходной защиты работников.
