---
title: "Принципы проектирования вытяжных зонтов для промышленной локальной вытяжной вентиляции"
aliases: ["Принципы проектирования вытяжных зонтов для промышленной локальной вытяжной вентиляции"]
description: "Комплексное руководство по проектированию промышленных вытяжных зонтов, включая наружные зонты, закрывающие зонты, приёмные зонты, расчёты скорости захвата, скорости у лица зонта и скорости в щели в соответствии со стандартами ACGIH."
keywords:
  - проектирование промышленных вытяжных зонтов
  - расчёты скорости захвата
  - требования к скорости у лица зонта
  - проектирование закрывающих зонтов
  - наружная вентиляция зонтов
  - принципы приёмных зонтов
  - оптимизация скорости в щели
  - промышленная вентиляция ACGIH
  - проектирование содержания в зонте
  - локальная вытяжная вентиляция
weight: 1
---

## Классификация и выбор зонтов

Промышленные вытяжные зонты классифицируются на три основные категории на основе их взаимного расположения с источником загрязнения и физических принципов, управляющих захватом загрязнений. Правильная классификация определяет требования к воздушному потоку и параметры проектирования.

### Наружные зонты

Наружные зонты (также называемые захватывающими зонтами) расположены вне зоны образования загрязнения и полагаются на индуцированный воздушный поток для захвата и транспортировки загрязнений в отверстие зонта. Эти зонты должны преодолевать окружающие воздушные потоки и начальную скорость выброса загрязнения.

**Критические факторы проектирования:**
- Расстояние размещения зонта от источника напрямую влияет на требуемый воздушный поток
- Скорость захвата должна превышать скорость рассеивания загрязнения
- Воздушный поток увеличивается с квадратом расстояния от лица зонта
- Поперечные потоки воздуха значительно снижают эффективность захвата

**Типичные области применения:**
- Сварочные станции с гибким позиционированием
- Открытые ванны (электрохимическая обработка, обезжиривание, травление)
- Операции шлифования и полирования
- Точки материального переноса

### Закрывающие зонты

Закрывающие зонты (включая навесные зонты и конструкции камерного типа) частично или полностью окружают источник загрязнения, ограничивая пути рассеивания загрязнения и снижая требуемый воздушный поток. Степень закрытия непосредственно коррелирует с эффективностью вентиляции.

**Иерархия проектирования (от наиболее к наименее эффективному):**
1. Полное закрытие с минимальными отверстиями (лабораторные вытяжные шкафы, перчаточные боксы)
2. Закрытия камерного типа с одним открытым лицом (кабины окраски, столы с нисходящим потоком)
3. Частичные закрытия с несколькими открытыми сторонами (трёхсторонние настольные вытяжные шкафы)
4. Навесные зонты, расположенные над источниками тепла или плавучих загрязнений

**Скорость у лица зонта** становится основным параметром проектирования для закрывающих зонтов. Скорость у лица зонта — это средняя скорость воздуха, измеренная в отверстии лица зонта и обеспечивающая контрольный показатель адекватного захвата.

| Тип зонта | Типичная скорость у лица | Применение |
|-----------|----------------------|-------------|
| Лабораторный вытяжной шкаф | 0,41–0,61 м/с | Общее обращение с химикатами |
| Проходная кабина окраски | 0,51 м/с | Окраска крупного оборудования |
| Настольная кабина | 0,51–0,76 м/с | Отделка мелких деталей |
| Стол с нисходящим потоком | 0,76–1,02 м/с | Операции шлифования, шлифовки |

### Приёмные зонты

Приёмные зонты захватывают загрязнения, обладающие собственным импульсом или тепловой плавучестью, направленные в сторону отверстия зонта. Эти зонты получают загрязнения, а не захватывают их, что приводит к наименьшим требованиям к воздушному потоку среди типов зонтов.

**Применимые условия:**
- Источники тепла, производящие сильные тепловые шлейфы (печи, ковши, операции плавления)
- Процессы с направленной скоростью загрязнения (абразивная очистка, желоба материального выброса)
- Вертикально направленные выбросы в навесные зонты над головой

**Соображения проектирования:**
- Площадь лица зонта должна превышать поперечное сечение шлейфа загрязнения
- Расстояние захвата ограничено зоной стабильности шлейфа
- Поперечные потоки, превышающие скорость шлейфа, нарушат захват
- Тепловая стратификация в приёмных навесных зонтах

## Принципы скорости захвата

Скорость захвата представляет скорость воздуха в точке образования загрязнения, необходимую для преодоления противодействующих воздушных потоков и направления движения загрязнения в зонт. Эта скорость должна быть достаточной в самой удалённой точке образования загрязнения.

**Соотношение снижения скорости:**

Для нефланцевого круглого отверстия:
V_x = V_hood × (A / (10X² + A))

Где:
- V_x = скорость на расстоянии X от лица зонта (м/с)
- V_hood = скорость у лица зонта (м/с)
- A = площадь лица зонта (м²)
- X = расстояние от лица зонта (м)

**Ключевой принцип:** Скорость быстро снижается с расстоянием от отверстия зонта. Удвоение расстояния захвата требует примерно в четыре раза большего воздушного потока.

### Рекомендуемые скорости захвата ACGIH

| Условие выброса загрязнения | Диапазон скорости захвата |
|-------------------------------|------------------------|
| Выброс без скорости в спокойный воздух | 0,25–0,51 м/с |
| Выброс с низкой скоростью в умеренно спокойный воздух | 0,51–1,02 м/с |
| Активное образование в зоне быстрого движения воздуха | 1,02–2,54 м/с |
| Выброс с высокой скоростью в очень быстрое движение воздуха | 2,54–10,16 м/с |

Эти значения предполагают минимальные поперечные потоки. Скорость поперечного потока, превышающая 50 % скорости захвата, значительно снижает эффективность зонта.

## Скорость в щели и давление в зонте

Для зонтов с щелевыми отверстиями (обычными в конструкциях камерного типа и с боковой вытяжкой) скорость в щели определяет однородность распределения воздушного потока и требования к статическому давлению зонта.

**Скорость в щели** — это скорость воздуха через щелевое отверстие, обычно 5,08–10,16 м/с для эффективной работы:
- Низкие скорости в щели (< 5,08 м/с) приводят к плохому распределению воздушного потока
- Высокие скорости в щели (> 12,7 м/с) создают чрезмерную потерю статического давления и шум
- Конструкция плёнума позади щелей должна обеспечивать однородное распределение давления

**Критерий определения размера плёнума:**
Скорость в плёнуме не должна превышать 50 % скорости в щели для обеспечения однородного выброса из щели. Это соотношение поддерживает однородность давления по длине щели.

## Принципы содержания

Эффективность содержания в зонте зависит от сохранения управляемых моделей воздушного потока, которые предотвращают выход загрязнения. Фундаментальный принцип требует, чтобы скорость индуцированного воздушного потока превышала максимальную ожидаемую скорость рассеивания загрязнения во всех потенциальных точках выхода.

**Факторы содержания:**

1. **Геометрическое содержание:** Физические барьеры уменьшают открытую площадь и требуемый воздушный поток
2. **Содержание по скорости:** Достаточная скорость у лица или захвата предотвращает выход
3. **Содержание по давлению:** Отрицательное давление относительно окружающей среды предотвращает наружную миграцию

**Фланцы и перегородки:** Добавление фланцев к отверстиям зонта повышает эффективность захвата на 25–40 % при эквивалентном воздушном потоке. Фланцы должны выступать по меньшей мере на диаметр зонта (или эквивалентный диаметр для прямоугольных отверстий) за пределы лица зонта.

**Однородность воздушного потока:** Изменение скорости у лица не должно превышать 20 % в отверстии зонта. Неоднородный воздушный поток создаёт мёртвые зоны, позволяющие загрязнению выходить.

## Интеграция проектирования

Эффективное проектирование зонта требует интеграции нескольких параметров скорости:

1. **Определить классификацию зонта** на основе характеристик источника и ограничений процесса
2. **Рассчитать требуемую скорость захвата** используя рекомендации ACGIH для условий выброса
3. **Установить расстояние от зонта до источника** минимизируя это расстояние снижает требуемый воздушный поток
4. **Вычислить требуемый воздушный поток** используя соответствующие уравнения скорости для типа зонта
5. **Спроектировать геометрию щели** (если применимо) для однородного распределения и приемлемой потери давления
6. **Проверить скорость у лица** для закрывающих зонтов соответствует минимальным требованиям
7. **Учесть поперечные потоки** увеличивают воздушный поток проектирования на 50–100 % в среде с высокими потоками

Руководство ACGIH по промышленной вентиляции содержит детальные процедуры проектирования, значения коэффициентов и конкретные конструкции зонтов для сотен промышленных процессов. Эти стандартизированные конструкции включают десятилетия эмпирической проверки и представляют лучшую практику для общих применений.

## Проверка производительности

После установки производительность зонта должна быть проверена посредством прямого измерения:
- Скорость захвата, измеренная в точках контроля проектирования с помощью анемометра или велометра
- Скорость у лица, измеренная в нескольких точках отверстия зонта (минимум 9-точечная сетка)
- Испытание дымовой трубкой для визуализации моделей воздушного потока и определения путей выхода
- Измерения статического давления для проверки производительности вентилятора и системного баланса

Измеренные значения должны соответствовать или превышать критерии проектирования при фактических условиях работы, включая поперечные потоки, тепловые эффекты и вариации процесса.
