---
title: "Потери в воздуховодах промышленных систем вытяжки"
aliases: ["Потери в воздуховодах промышленных систем вытяжки"]
seo_title: "Методы расчета потерь давления в воздуховодах и коэффициенты"
description: "Расчет потерь на трение и потерь в fittings в промышленных системах местной вытяжки с использованием методов ASHRAE и ACGIH. Включает коэффициенты потерь, формулы и таблицы проектирования."
keywords: ["потери на трение в воздуховодах", "коэффициент потерь в fittings", "расчет перепада давления", "уравнение Дарси-Вейсбаха", "проектирование промышленной вытяжки", "скоростное давление в воздуховодах", "проектирование воздуховодов ASHRAE", "вентиляция ACGIH"]
tags: ["потери на трение в воздуховодах", "коэффициент потерь в fittings", "расчет перепада давления", "уравнение Дарси-Вейсбаха", "проектирование промышленной вытяжки", "скоростное давление в воздуховодах", "проектирование воздуховодов ASHRAE", "вентиляция ACGIH"]
weight: 3
---

Потери давления в промышленных вытяжных воздуховодах потребляют энергию вентилятора и определяют требуемую статическую давление вентиляционной системы. Эти потери возникают из-за двух различных механизмов: трения между воздушным потоком и стенками воздуховода, а также турбулентного рассеяния в фитингах, таких как колена, переходы и вводы ответвлений.

## Физические принципы потерь в воздуховодах

Воздух, движущийся по воздуховоду, испытывает сопротивление из-за вязкого сдвига в пограничном слое и лобового сопротивления от отрыва потока. Полная потеря давления представляет собой необратимое превращение механической энергии в тепловую энергию через турбулентное рассеяние.

Для полностью развитого турбулентного потока в круглых воздуховодах потери на трение описываются уравнением Дарси-Вейсбаха:

$$\Delta P_f = f \cdot \frac{L}{D} \cdot \frac{\rho V^2}{2} = f \cdot \frac{L}{D} \cdot VP$$

Где:
- $\Delta P_f$ = потери давления на трение (Па или см вод. ст.)
- $f$ = коэффициент трения Дарси (безразмерный)
- $L$ = длина воздуховода (м)
- $D$ = диаметр воздуховода (м)
- $\rho$ = плотность воздуха (кг/м³)
- $V$ = скорость воздуха (м/с)
- $VP$ = динамическое давление = $\frac{\rho V^2}{2}$ (Па или см вод. ст.)

Коэффициент трения зависит от числа Рейнольдса и относительной шероховатости. Для типичных промышленных вытяжных воздуховодов (оцинкованная сталь, $\epsilon/D \approx 0.0005$) коэффициент трения составляет от 0.015 до 0.025 при числах Рейнольдса от 10 000 до 100 000.

```mermaid
graph LR
    A[Выход вентилятора] -->|Прямой участок| B[Потери на трение ΔPf]
    B -->|Колено| C[Потери в фитинге ΔPfit]
    C -->|Переход| D[Потери в фитинге ΔPfit]
    D -->|Ввод ответвления| E[Потери в фитинге ΔPfit]
    E -->|Прямой участок| F[Потери на трение ΔPf]
    F -->|Вход в отсос| G[Полная потеря давления]

    style B fill:#e1f5ff
    style C fill:#fff4e1
    style D fill:#fff4e1
    style E fill:#fff4e1
    style F fill:#e1f5ff

    subgraph "Компоненты потерь давления"
    B
    C
    D
    E
    F
    end
```

## Потери в фитингах

Фитинги создают локальную турбулентность и отрыв потока, что приводит к потерям давления, выражаемым как кратные динамическому давлению:

$$\Delta P_{fit} = C_L \cdot VP$$

Где $C_L$ — коэффициент потерь (безразмерный), определяемый экспериментально для каждой геометрии фитинга.

### Коэффициенты потерь по типу фитингов

| Тип фитинга | Конфигурация | Коэффициент потерь (CL) | Примечания |
|------|----------|----|----|
| **Колена** | 90° с плавным радиусом (r/D = 1.5) | 0.22 | Конфигурация с минимальными потерями |
| | 90° с плавным радиусом (r/D = 1.0) | 0.35 | Стандартное промышленное колено |
| | 90° фасонное, без направляющих | 1.20 | Высокие потери, избегать при возможности |
| | 90° фасонное, с направляющими | 0.40 | Направляющие уменьшают отрыв |
| | 45° колено (r/D = 1.5) | 0.15 | Меньший угол снижает потери |
| **Переходы** | Плавное расширение (угол 10°) | 0.18 | Оптимальная скорость расширения |
| | Плавное расширение (угол 20°) | 0.40 | Увеличенный отрыв потока |
| | Резкое расширение | 1.00 | Полная потеря скоростного напора |
| | Плавное сужение (любой угол) | 0.05 | Минимальные потери при сужении |
| **Вводы ответвлений** | 45° вход, конический | 0.15 | Лучшая практика проектирования |
| | 90° прямой вход | 0.50 | Умеренные потери |
| | Тройник прямого прохода | 0.90 | Значительный отрыв потока |
| **Входы в отсосы** | Вход в виде раструба | 0.05 | Плавное ускорение |
| | Простое отверстие | 0.50 | Стандартный вход в отсос |
| | Внутренний фланец | 0.93 | Плохая геометрия входа |

**Источник:** Руководство по промышленной вентиляции ACGIH, 30-е издание; Справочник основ ASHRAE

## Методы расчета

### Метод ASHRAE

ASHRAE предоставляет таблицы потерь на трение (Диаграмма потерь в воздуховодах, глава 21), основанные на уравнении Колбрука для коммерческих систем воздуховодов. Для круглых оцинкованных воздуховодов при стандартной плотности воздуха (0.075 lb/ft³) диаграмма связывает потери на трение на 100 футов с диаметром воздуховода и расходом воздуха.

Для прямоугольных воздуховодов пересчет в эквивалентный круглый диаметр:

$$D_e = 1.30 \cdot \frac{(a \cdot b)^{0.625}}{(a + b)^{0.25}}$$

Где $a$ и $b$ — размеры прямоугольного воздуховода.

### Метод ACGIH

Руководство ACGIH по промышленной вентиляции подчеркивает потери давления скорости для промышленных систем вытяжной вентиляции, содержащих твердые частицы. Расчет общих потерь системы выполняется следующим образом:

1. Расчет давления скорости на каждом участке воздуховода: $VP = \frac{V^2}{4005}$ (дюйм вод. ст., V в футах/мин)
2. Определение потерь на трение: $\Delta P_f = f \cdot (L/D) \cdot VP$
3. Суммирование потерь на fittings: $\Sigma \Delta P_{fit} = \Sigma (C_L \cdot VP)$
4. Требуемое общее статическое давление: $SP_{total} = \Sigma \Delta P_f + \Sigma \Delta P_{fit} + SP_{hood}$

## Конструктивные соображения

**Выбор скорости:** Промышленные системы вытяжной вентиляции требуют минимальных скоростей транспортировки для предотвращения осаждения твердых частиц. Типичные диапазоны:

- Пары, газы: 1000-2000 фут/мин (5.1-10.2 м/с)
- Легкая пыль: 2000-3000 фут/мин (10.2-15.2 м/с)
- Тяжелая пыль, металлическая стружка: 3500-4500 фут/мин (17.8-22.9 м/с)

Более высокие скорости увеличивают потери давления (пропорционально $V^2$), создавая напряжение между требованиями транспортировки и энергопотреблением.

**Шероховатость воздуховода:** Накопление твердых частиц со временем увеличивает эффективную шероховатость и коэффициент трения. Конструкция должна предусматривать устройства для очистки и учитывать увеличение потерь давления на 10-20% в течение интервалов эксплуатации.

**Балансировка:** Ответвления требуют тщательного подбора fittings для достижения расчетных воздушных потоков без потерь на дросселировании. Дроссельные заслонки (blast gate) создают значительные потери ($C_L$ = 0.5-2.0 в зависимости от положения) и должны быть подобраны для минимального ограничения в открытом положении.

## Бюджет потерь давления

Для эффективного проектирования системы распределите общую статическую мощность вентилятора:

- Потери на входе в отсос: 10-15%
- Потери на трение в воздуховоде: 40-50%
- Потери на fittings: 25-35%
- Фильтр или очиститель воздуха: 10-25%
- Резерв на деградацию системы: 10-15%

Это распределение обеспечивает достаточную скорость захвата на отсосах, ограничивая энергопотребление вентилятора до практических уровней для непрерывной промышленной эксплуатации.
