---
title: "Промышленная HVAC для технологических процессов"
aliases: ["Промышленная HVAC для технологических процессов"]
weight: 22
---
Промышленные системы HVAC для технологических процессов обслуживают производственные операции, где контроль окружающей среды прямо влияет на качество продукции, эффективность процесса, безопасность рабочих и объем производства. Эти системы интегрируют управление тепловыми нагрузками, контроль загрязнения и вентиляцию с производственными процессами.

## Охлаждающие нагрузки технологических процессов

Промышленные охлаждающие нагрузки принципиально отличаются от комфортного охлаждения из-за высоких коэффициентов явного тепла, сосредоточенных источников тепла и требований непрерывной работы.

### Характеристики нагрузок

Производственное оборудование генерирует значительное явное тепло с минимальными скрытыми тепловыми выделениями:

| Тип нагрузки | Типичное SHR | Плотность нагрузки |
|-----------|-------------|--------------|
| Центры обработки | 0,95-1,0 | 500-2000 Вт/м² |
| Области печей | 0,98-1,0 | 1000-5000 Вт/м² |
| Сборка электроники | 0,90-0,95 | 300-800 Вт/м² |
| Обработка пластмасс | 0,92-0,98 | 800-2000 Вт/м² |

Генерирование тепла от промышленных процессов следует соотношению:

Q = P × (1 - η) × Fu

Где:
- Q = Тепло в помещение (Вт)
- P = Входная мощность оборудования (Вт)
- η = Эффективность процесса (доля)
- Fu = Коэффициент использования (учитывает одновременную работу)

### Стратегии охлаждения

Охлаждение технологических процессов использует несколько подходов в зависимости от величины и распределения нагрузки:

**Прямое охлаждение помещения** обеспечивает общий контроль температуры через потолочное распределение воздуха. Температуры приточного воздуха составляют 10-16°C с высокими скоростями воздухообмена 10-20 ACH для умеренных плотностей нагрузок ниже 1000 Вт/м².

**Системы локального охлаждения** обеспечивают сосредоточенное охлаждение отдельных рабочих станций или зон оборудования. Эти системы используют гибкие воздуховоды и высокоскоростные распределители для подачи 850-3400 CFM (1400-5800 м³/ч) прямо в место, где это необходимо, с температурами приточного воздуха на 8-14°C ниже температуры окружающей среды.

**Испарительное охлаждение** предлагает экономичное охлаждение в сухом климате (точка росы наружного воздуха ниже 18°C). Прямое испарительное охлаждение снижает температуру по сухому термометру на 8-14°C, добавляя влагу. Непрямое испарительное охлаждение обеспечивает снижение температуры без увеличения влажности.

**Панели лучистого охлаждения** решают проблему высоких потолочных лучистых нагрузок от печей, духовок и горячих процессов. Охлажденные поверхности панелей температурой 13-18°C поглощают лучистое тепло, поддерживая температуру воздуха на 3-6°C выше.

## Требования к отоплению технологических процессов

Промышленное отопление поддерживает температуры процесса, предотвращает конденсацию и обеспечивает качество продукции во время производства.

### Компоненты тепловых нагрузок отопления

Промышленные тепловые нагрузки включают:

**Потери тепла через ограждающие конструкции** сквозь стены, крышу и пол следуют стандартным расчетам передачи тепла, но с расширенными часами работы и типично более высокими внутренними температурами (18-24°C в производственных зонах).

**Инфильтрация и вентиляция** представляют основные тепловые нагрузки в производственных объектах с большими дверными проемами, выхлопными системами и плохой герметичностью здания. Тепловые нагрузки вентиляции рассчитываются:

Q_vent = 1.08 × CFM × (T_in - T_out)

**Требования процесса** включают поддержание минимальных температур для обработки материалов, предотвращение конденсации на оборудовании и поддержку специфических потребностей процесса (отверждение краски, сушка материалов).

### Типы систем отопления

**Блочные нагреватели** обеспечивают зональное отопление, используя газовые или горячеводяные агрегаты с мощностью от 8,8 до 117 кВт. Эти устройства подвешиваются с потолков с горизонтальным или вертикальным выбросом воздуха, достигая эффективности 80-95%.

**Трубчатые лучистые нагреватели** обеспечивают инфракрасное отопление на большой высоте (6-12 м) с минимальной стратификацией воздуха. Газовые трубы работают при температуре поверхности 315-650°C, обеспечивая 60-80% тепла как радиацию. Эффективность радиации увеличивается с высотой монтажа и снижается при скорости воздуха.

**Агрегаты подмеса свежего воздуха** заменяют вытяжной воздух нагретым свежим воздухом. Эти системы интегрируют нагревательные калориферы (газовые горелки или горячеводяные/паровые калориферы), фильтрацию и нагнетательные вентиляторы. Типичные мощности варьируются от 1700-85000 CFM (2900-145000 м³/ч) с тепловой мощностью от 29 до 1465 кВт.

**Системы устранения стратификации** рециркулируют теплый воздух потолка вниз, используя вентиляторы большого диаметра с низкой скоростью (2,4-7,3 м диаметром). Эти системы восстанавливают 15-30% энергии отопления, снижая температурную стратификацию в высоких помещениях.

## Системы HVAC для производства

Системы HVAC для производства балансируют требования производства с комфортом рабочих и энергоэффективностью.

### Критерии выбора системы

Выбор системы зависит от:

**Плотности и распределения нагрузки** определяет, являются ли более эффективными центральные или распределенные системы. Централизованные системы обслуживают нагрузки ниже 500 Вт/м², в то время как локальное охлаждение точек решает проблемы более высоких плотностей.

**Генерирования загрязнений** влияет на схемы распределения воздуха и требования к фильтрации. Чистые сборочные площади используют потолочное распределение с фильтрами MERV 8-13. Грязные операции используют вытеснительную вентиляцию с локальным захватом.

**График работы** влияет на проектирование системы и стратегии управления. Непрерывные процессы требуют резервного оборудования и круглосуточной работы. Периодические процессы выигрывают от снижения нагрузки в нерабочие периоды.

**Требования к тепловой среде** варьируются от базового контроля температуры (±3°C) до прецизионного управления (±0,5°C) в зависимости от чувствительности продукции.

### Методы распределения воздуха

**Потолочное распределение** подает кондиционированный воздух из потолочных распределителей на высоте 3-9 м. Распределители с дальним выбросом при скоростях 150-450 м/мин обеспечивают охват на расстояние до 12 м. Этот подход подходит для общего производства с умеренным загрязнением.

**Вытеснительная вентиляция** подает низкоскоростной воздух (9-15 м/мин) на уровне пола, позволяя тепловым потокам переносить загрязнения вверх для высокоуровневого выхода. Температуры приточного воздуха поддерживаются на 3-4°C ниже температуры помещения. Этот метод достигает эффективности вентиляции 1,5-2,0 по сравнению с 1,0 для потолочного перемешивания.

**Локальные системы подачи** обеспечивают кондиционированный воздух непосредственно рабочим станциям через гибкие соединения. Каждая станция получает 170-850 CFM (290-1400 м³/ч) в зависимости от нагрузки. Этот подход максимизирует эффективность в объектах с редкой заполненностью и изолированными процессами.

## Промышленная вентиляция

Промышленная вентиляция удаляет переносимые по воздуху загрязнения, управляет теплом и обеспечивает свежий воздух в производственные пространства.

### Принципы вентиляции

**Локальный захват** удаляет загрязнения в точках генерирования, используя локальную вытяжную вентиляцию. Требования к скорости захвата зависят от типа загрязнения и характеристик генерирования:

| Состояние загрязнения | Скорость захвата |
|----------------------|------------------|
| Выпускается с низкой скоростью | 15-30 м/мин |
| Выпускается со средней скоростью | 30-60 м/мин |
| Выпускается с высокой скоростью | 60-150 м/мин |
| Генерируется в закрытой зоне | 150-600 м/мин |

**Разбавляющая вентиляция** снижает концентрацию загрязнений путем смешивания с чистым воздухом. Требуемая скорость вентиляции следует:

CFM = (403 × Q) / (TLV × SG)

Где:
- Q = Скорость генерирования загрязнений (пинты/мин для жидкостей)
- TLV = Предельное значение воздействия (ppm)
- SG = Удельный вес

**Общая вентиляция** обеспечивает фоновый воздухообмен для удаления тепла и поддержания качества воздуха. Производственные площади обычно требуют 4-8 ACH для общей вентиляции, с более высокими скоростями (10-15 ACH) для процессов, генерирующих тепло или запахи.

### Проектирование систем вытяжки

**Конструкция вытяжного шкафа** захватывает загрязнения через корпус, скорость захвата и надлежащее позиционирование. Закрытые вытяжные шкафы требуют меньший воздухопоток (340-680 CFM на м² проема) чем внешние шкафы (510-1700 CFM в зависимости от близости).

**Калибровка воздуховода** поддерживает скорость переноса для предотвращения оседания загрязнений:

| Материал | Скорость переноса |
|----------|-------------------|
| Пары, газы, дым | 300-600 м/мин |
| Тонкая пыль, легкие частицы | 750-1050 м/мин |
| Тяжелая пыль, металлические стружки | 1050-1500 м/мин |
| Тяжелые/влажные частицы | 1350-1800 м/мин |

**Выбор вентилятора** учитывает падение давления в системе и характеристики материала. Вентиляторы с обратно загнутыми лопатками и вентиляторы давления обрабатывают чистые воздушные потоки. Вентиляторы с радиальными лопатками транспортируют воздух, загрязненный частицами.

## Системы рекуперации тепла

Промышленные объекты предлагают существенные возможности рекуперации тепла благодаря высоким объемам вытяжки, повышенным температурам вытяжки и непрерывной работе.

### Потенциал рекуперации

Потенциал рекуперации тепла зависит от характеристик вытяжки:

Рекуперируемое тепло = 1.08 × CFM × (T_exhaust - T_outdoor) × η

Где η представляет эффективность теплообменника (0,50-0,85 в зависимости от типа).

Потоки выхлопа процесса предлагают возможности рекуперации:

| Источник | Температура | Типичный поток | Потенциал рекуперации |
|--------|-------------|--------------|-------------------|
| Выхлоп окрасочной камеры | 21-32°C | 5000-25000 CFM | Умеренный |
| Выхлоп печи | 93-316°C | 1000-5000 CFM | Высокий |
| Охлаждение компрессора | 38-66°C | Переменный | Высокий |
| Выхлоп сварки | 27-43°C | 2500-10000 CFM | Умеренный |

### Оборудование рекуперации тепла

**Циркуляционные контуры** передают тепло между пространственно разделенными потоками выхлопа и приточного воздуха, используя раствор гликоля, циркулирующий через калориферы. Эти системы достигают 45-65% эффективности без перекрестного загрязнения и работают при температурных разностях 11-44°C.

**Воздухо-воздушные теплообменники** рекуперируют тепло через пластинчато-рамные, тепловые трубки или вращающиеся колесо:

- **Пластинчато-рамные теплообменники** достигают 50-75% эффективности, обрабатывая температуры выхлопа до 260°C с полным разделением между воздушными потоками.

- **Тепловые трубки** обеспечивают 45-65% эффективности с пассивной работой, используя фазовое изменение хладагента. Эти устройства наклоняют на 5-10° для обеспечения возврата конденсата.

- **Вращающиеся колеса** (колеса энтальпии) рекуперируют как явное, так и скрытое тепло при 70-85% эффективности, но требуют энергоэффективное планирование работы.

**Тепловые насосы выхлопа** извлекают тепло из выхлопного воздуха при температуре 16-27°C для обеспечения отопления при 32-49°C. Эти системы достигают COP 3,0-4,5 когда температурные подъемы остаются ниже 22°C.

## Системы HVAC для производства в чистых помещениях

Системы HVAC в чистых помещениях поддерживают счетчики частиц, температуру, влажность и герметизацию для полупроводниковых, фармацевтических и прецизионных сборочных операций.

### Классификация и требования

Классификации ISO для чистых помещений определяют максимальные концентрации частиц:

| Класс ISO | Частицы ≥0.5 мкм/м³ | Воздухообмены в час | Тип фильтра |
|-----------|---------------------|------------------|-------------|
| ISO 3 | 1 000 | 300-600 | ULPA 99.9995% |
| ISO 4 | 10 000 | 200-400 | HEPA 99.999% |
| ISO 5 | 100 000 | 150-300 | HEPA 99.97% |
| ISO 6 | 1 000 000 | 90-150 | HEPA 99.97% |
| ISO 7 | 10 000 000 | 40-70 | HEPA 99.97% |
| ISO 8 | 100 000 000 | 15-25 | HEPA 95% |

### Конфигурация системы

**Однонаправленный поток** (ламинарный поток) подает фильтрованный воздух через всю потолочную или стеновую площадь при 27 м/мин, создавая поршнеподобный воздушный поток, который выметает частицы вниз. Этот подход достигает классификаций ISO 3-5.

**Ненаправленный поток** подает фильтрованный воздух через потолочные распределители, охватывающие 15-30% площади потолка при высоких скоростях воздухообмена. Этот подход турбулентного перемешивания подходит для классификаций ISO 6-8.

**Системы рециркуляции** минимизируют потребление энергии путем рециркуляции 80-95% приточного воздуха через фильтрацию HEPA. Наружный воздух обеспечивает 5-20% приточного воздуха для герметизации и вентиляции.

### Контроль герметизации

Чистые помещения поддерживают положительное давление 0.005-0.012 кПа относительно смежных пространств. Давление снижается от самой чистой к самой грязной зоне в приращениях 0.0025-0.005 кПа.

Контроллеры перепада давления модулируют заслонки наружного воздуха или возвратные/выходные заслонки для поддержания установок. Время отклика должно быть быстрым (5-10 секунд) для предотвращения перепадов давления во время работы дверей.

### Контроль окружающей среды

**Контроль температуры** поддерживает ±0,5°C в критических зонах, используя охлажденные водяные калориферы с 6-8 рядами и малым приближением температуры. Тепловые нагрузки процесса 300-1000 Вт/м² требуют высокомощных систем.

**Контроль влажности** достигает ±1-2% относительной влажности через осушение адсорбентом (для точек росы ниже 2°C) или осушение охлажденной водой в сочетании с дополнительным нагревом. Полупроводниковые объекты поддерживают 40-45% относительной влажности для предотвращения электростатического разряда при избежании конденсации на холодных поверхностях.

**Изоляция вибраций** предотвращает передачу механических вибраций системы в технологические зоны. Пружинные изоляторы, инерционные основания и гибкие соединения изолируют оборудование от конструкции. Критерии вибрации (VC-A через VC-E) определяют допустимые амплитуды от 50-4000 мкм/сек RMS.

## Компоненты

- Охлаждающие нагрузки технологических процессов
- Требования к отоплению технологических процессов
- Применение локального охлаждения
- Вентиляция выхлопа процесса
- Вытяжная вентиляция специфичных загрязнений
- Разбавляющая вентиляция в промышленности
- Нормы общей вентиляции
- Управление тепловым стрессом
- Испарительное охлаждение в промышленности
- Лучистое охлаждение в промышленности
- Воздушные завесы тепловые барьеры
- Вентиляторы устранения стратификации
- Вентиляторы большого объема низкой скорости
- Системы сжатого воздуха
- Осушители сжатого воздуха
- Адсорбционные осушители сжатого воздуха
- Холодильные осушители сжатого воздуха
- Высушивание теплом сжатия
