---
title: "Изолированные помещения в исправительных учреждениях"
aliases: ["Изолированные помещения в исправительных учреждениях"]
seo_title: "Руководство по проектированию HVAC изолированных помещений в исправительных учреждениях"
description: "Техническое руководство по проектированию систем HVAC в изолированных помещениях учреждений уголовной юстиции, включая требования к отрицательному давлению, количеству воздухообменов и инфекционному контролю согласно ASHRAE 170."
keywords: ["изолированные помещения в исправительных учреждениях", "отрицательное давление HVAC", "инфекционный контроль в тюрьмах", "ASHRAE 170 для учреждений юстиции", "вентиляция изолированных камер", "изоляция при передаче воздушно-капельным путем", "проектирование HVAC в исправительных учреждениях", "мониторинг перепада давления"]
tags: ["изолированные помещения в исправительных учреждениях", "отрицательное давление HVAC", "инфекционный контроль в тюрьмах", "ASHRAE 170 для учреждений юстиции", "вентиляция изолированных камер", "изоляция при передаче воздушно-капельным путем", "проектирование HVAC в исправительных учреждениях", "мониторинг перепада давления"]
weight: 4
---

## Обзор

Изолированные помещения в исправительных учреждениях выполняют две критические функции: инфекционный контроль для локализации заболеваний, передающихся воздушно-капельным путем, и управление психическим здоровьем для заключенных, требующих изоляции. Эти помещения требуют специализированного проектирования HVAC, которое сбалансирует требования отрицательного давления, адекватные кратности воздухообмена, конструкцию, устойчивую к вмешательству, и протоколы профилактики самоубийств.

Система HVAC должна поддерживать постоянные перепады давления при размещении оборудования безопасности, исключении точек удушения и обеспечении непрерывной работы в условиях учреждения.

## Требования к перепаду давления

Изолированные помещения требуют отрицательного давления относительно соседних коридоров для предотвращения миграции патогенов воздушно-капельным путем. Перепад давления создает направленный поток воздуха из чистого в загрязненные помещения.

### Соотношение давлений

Перепад давления через границу изолированного помещения определяется по формуле:

$$\Delta P = \frac{Q \cdot R}{A}$$

Где:
- $\Delta P$ = перепад давления (Па)
- $Q$ = скорость потока воздуха (м³/с)
- $R$ = сопротивление узла двери/стены (Па·с²/м⁶)
- $A$ = площадь утечки (м²)

### Требуемые перепады давления

| Тип помещения | Давление относительно коридора | Минимальный перепад |
|------------|-------------------------------|---------------------|
| Камера изоляции при передаче воздушно-капельным путем (AII) | Отрицательное | -2,5 Па (-0,01 дюйма вод. ст.) |
| Медицинская палата изоляции | Отрицательное | -2,5 Па (-0,01 дюйма вод. ст.) |
| Помещение защиты (PE) | Положительное | +2,5 Па (+0,01 дюйма вод. ст.) |
| Тамбур (при наличии) | Отрицательное к коридору | -1,3 Па (-0,005 дюйма вод. ст.) |

Для исправительных учреждений поддерживайте минимум -2,5 Па (-0,01 дюйма вод. ст.) для стандартных помещений AII. Изоляция высокоинфекционных заболеваний с высокой степенью безопасности требует -5,0 Па (-0,02 дюйма вод. ст.).

## Кратности воздухообмена

### Количество воздухообменов в час

ASHRAE 170 и рекомендации FGI устанавливают минимальные кратности для медицинских помещений. Изолированные помещения в исправительных учреждениях соответствуют этим требованиям при использовании для медицинской изоляции:

| Тип помещения | Минимальная полная кратность | Минимальная кратность внешнего воздуха | Давление |
|-------------|------------------|------------------------|----------|
| Изоляция при передаче воздушно-капельным путем | 12 | 2 | Отрицательное |
| Медицинская изоляция (стандартная) | 6 | 2 | Отрицательное |
| Помещение защиты | 12 | 2 | Положительное |
| Камера содержания с туалетом | 10 | 2 | Отрицательное |

Рассчитайте требуемый расход воздуха:

$$Q = \frac{ACH \cdot V}{60}$$

Где:
- $Q$ = скорость потока воздуха (CFM)
- $ACH$ = количество воздухообменов в час
- $V$ = объем помещения (м³)

### Пример расчета

Для изолированной камеры размером 2,44 м × 3,05 м × 2,74 м (объем 20,4 м³) с требуемой кратностью 12:

$$Q = \frac{12 \cdot 20,4}{60} = 4,08 \text{ м³/мин} = 240 \text{ CFM (407 м³/ч)}$$

Приточный воздух: 130 CFM (221 м³/ч)
Вытяжной воздух: 144 CFM (244 м³/ч)
Перепад: -14 CFM (-24 м³/ч) (создает отрицательное давление)

## Конфигурация системы

```mermaid
graph TB
    subgraph "Система HVAC изолированной камеры"
        A[Выделенный AHU<br/>с фильтром HEPA] -->|Приточный воздух<br/>130 CFM (221 м³/ч)| B[Диффузор с высокой стенкой<br/>устойчивый к вмешательству]
        B --> C[Изолированная камера<br/>2,44x3,05x2,74 м<br/>-2,5 Па]
        C -->|Вытяжной воздух<br/>144 CFM (244 м³/ч)| D[Низкая обратная<br/>решетка безопасности]
        D --> E[Выделенный вытяжной вентилятор<br/>с VFD]
        E --> F[Фильтр HEPA<br/>99,97% при 0,3 мкм]
        F --> G[Выброс в атмосферу<br/>выход на крышу]
        H[Датчик перепада<br/>давления/монитор] -.->|Контролирует| C
        H -.->|Управляет| E
        I[Визуальная сигнализация<br/>на посту медсестры] -.->|Оповещение| H
    end

    J[Коридор<br/>0 Па эталон] -->|Градиент давления| C

    style C fill:#ffe6e6
    style E fill:#e6f3ff
    style F fill:#fff4e6
    style H fill:#e6ffe6
```

### Ключевые элементы проектирования

**Распределение приточного воздуха:**
- Устанавливайте диффузоры минимум на 2,1 м выше готового пола для предотвращения вмешательства
- Используйте непрерывные сварные решетки безопасности с крепежом, устойчивым к вмешательству
- Расположите приток для создания потока воздуха в сторону от подреза двери

**Улавливание вытяжного воздуха:**
- Расположите решетки возврата низко на стене напротив приточного диффузора (способствует воздушному потоку сверху вниз)
- Установите решетки безопасности с сеткой не менее #10, сварная конструкция
- Предусмотрите отдельный выделенный вытяжной вентилятор для каждой изолированной камеры (без общей вытяжки)

**Управление давлением:**
- Установите датчики перепада давления с точностью ±0,5 Па
- Подключите к системе DDC с непрерывным мониторингом и сигнализацией
- Предусмотрите звуковую/визуальную сигнализацию на посту охраны

## Каскад давления в тамбуре

Если предусмотрены тамбуры (рекомендуется для изоляции высокоинфекционных заболеваний с высокой степенью безопасности), установите трехуровневый каскад давления:

```mermaid
graph LR
    A[Коридор<br/>0 Па<br/>эталон] -->|ΔP = -1,3 Па| B[Тамбур<br/>-1,3 Па]
    B -->|ΔP = -1,2 Па| C[Изолированная камера<br/>-2,5 Па всего]

    style A fill:#e6ffe6
    style B fill:#fff4e6
    style C fill:#ffe6e6
```

Соотношение давлений:

$$P_{\text{камера}} < P_{\text{тамбур}} < P_{\text{коридор}}$$

Этот каскад обеспечивает направленный воздушный поток от наименее загрязненного к наиболее загрязненному помещению независимо от того, какая дверь открывается.

## Требования к фильтрации

**Приточный воздух:**
- MERV 14 минимум на подаче AHU (медицинские применения)
- Фильтрация HEPA не требуется на подаче для изоляции с отрицательным давлением
- Рассмотрите MERV 16 для камер защиты иммунокомпрометированных пациентов

**Вытяжной воздух:**
- Фильтрация HEPA (99,97% при 0,3 мкм) обязательна для вытяжки камеры AII
- Установите фильтры после вытяжного вентилятора для обеспечения доступности
- Предусмотрите мониторинг перепада давления через блок фильтра HEPA
- Конструируйте для процедур замены фильтра с мешками ввода/вывода

## Интеграция профилактики самоубийств

Изолированные помещения в исправительных учреждениях требуют конструкции, устойчивой к самоубийству, которая конфликтует с типичными практиками установки HVAC:

**Устойчивость к удушению:**
- Исключите всю открытую трубопроводку, воздуховоды и решетки ниже 2,4 м
- Встройте все устройства в корпусы, устойчивые к вмешательству
- Используйте непрерывные сварные решетки без крепежа, доступного со стороны камеры

**Предотвращение вмешательства:**
- Спрячьте датчики температуры в корпус безопасности
- Расположите термостаты вне камеры с возможностью переопределения
- Проектируйте без регулируемых элементов управления, доступных для заключенного

**Координация безопасности от пожара:**
- Обнаружение дыма требуется, но должно быть устойчиво к удушению и вмешательству
- Координируйте расположение детекторов с охватом системы видеонаблюдения
- Поддерживайте доступ пожарного демпера со стороны защищенного коридора только

## Мониторинг и сигнализация

Непрерывный мониторинг давления обязателен согласно ASHRAE 170 для помещений AII:

| Параметр | Требование мониторинга | Порог сигнализации | Время отклика |
|-----------|----------------------|-----------------|---------------|
| Перепад давления | Непрерывный | ±1,0 Па от уставки | 30 секунд |
| Приточный расход | Непрерывный | ±10% от уставки | 60 секунд |
| Вытяжной расход | Непрерывный | ±10% от уставки | 60 секунд |
| Перепад давления фильтра HEPA | Непрерывный | >500 Па | 5 минут |

Сигнализация должна срабатывать на:
1. Посту охраны (визуальное и звуковое)
2. Техническое обслуживание (визуальное)
3. Система автоматизации здания с регистрацией событий

## Стандарты проектирования

ASHRAE 170-2021: Вентиляция медицинских объектов
- Таблица 6.1: Параметры проектирования для изолированных помещений
- Раздел 6.2.2: Соотношения давлений и кратности воздухообмена
- Раздел 6.3: Требования к фильтрации воздуха

Рекомендации FGI по проектированию и строительству жилых помещений здравоохранения, ухода и поддержки
- Глава 3.1: Общие стандарты для палат
- Таблица 3.1-2: Требования вентиляции для изолированных помещений

## Требования к пуску в эксплуатацию

Проверьте производительность перед занятием:

1. Измерьте давление в помещении с закрытой дверью (все позиции)
2. Подтвердите направление потока воздуха с помощью дымовых трубок на подрезах дверей
3. Проверьте кратности воздухообмена с помощью измерений расходомером потока
4. Протестируйте ответ сигнализации давления при +10% и -10% отклонении уставки
5. Задокументируйте установку фильтра HEPA вытяжки и исходный перепад давления
6. Выполните тест качания двери для проверки восстановления давления в течение 30 секунд

Проводите повторную проверку ежегодно и после любых модификаций системы HVAC, влияющих на баланс расходов.

## Эксплуатационные соображения

**Непрерывная работа:**
Системы HVAC изолированных помещений должны работать 24/7/365. Проектируйте с избыточностью:
- Предусмотрите резервный вытяжной вентилятор (автоматическое переключение)
- Рассчитайте оборудование на длительные циклы работы
- Указывайте высокопроизводительные двигатели и приводы

**Энергетические последствия:**
12 кратностей с 100% внешним воздухом налагает значительные нагрузки на отопление/охлаждение. Рассмотрите вентиляцию с рекуперацией энергии, если протоколы безопасности и инфекционного контроля это допускают.

**Доступ для обслуживания:**
Все оборудование HVAC, фильтры и датчики должны быть доступны из защищенных коридоров или механических помещений. Никогда не требуйте вход в занятую изолированную камеру для текущего обслуживания.
