---
title: "Лабораторные системы HVAC"
aliases: ["Лабораторные системы HVAC"]
weight: 24
description: "Комплексный инженерный анализ лабораторных систем HVAC, включая требования к выбросам вытяжных шкафов, координацию подпиточного воздуха, соотношения давления в здании, стратегии управления переменным воздушным объёмом и спецификации кратности воздухообмена в соответствии со стандартами ASHRAE и ANSI Z9.5 для научно-исследовательских, клинических и учебных лабораторий."
keywords: "лабораторная HVAC, выброс вытяжного шкафа, VAV лабораторные системы, воздухообмен в лабораториях, ANSI Z9.5, лабораторная вентиляция, системы подпиточного воздуха, контроль давления в лаборатории, вытяжные шкафы постоянного объёма, вентиляция безопасности лаборатории"
tags: ["лабораторная HVAC", "выброс вытяжного шкафа", "VAV лабораторные системы", "воздухообмен в лабораториях", "ANSI Z9.5", "лабораторная вентиляция", "системы подпиточного воздуха", "контроль давления в лаборатории", "вытяжные шкафы постоянного объёма", "вентиляция безопасности лаборатории"]
---
# Лабораторные системы HVAC

Лабораторные системы HVAC обеспечивают непрерывную вытяжную вентиляцию для химических вытяжных шкафов, биологических шкафов безопасности и других устройств изоляции, при этом поддерживая точные соотношения давления и высокие кратности воздухообмена для обеспечения безопасности персонала и целостности экспериментов. Эти системы принципиально отличаются от обычной HVAC здания благодаря непрерывной работе со 100% наружного воздуха, исключению рециркуляции, сложному управлению каскадом давления и координации переменного воздушного объёма между подачей и выбросом в помещение. Сложность проектирования значительно увеличивается с количеством вытяжных шкафов, разнообразием научно-исследовательской деятельности и строгостью требований к изоляции. Справочник ASHRAE Applications, глава 16, и стандарт ANSI/AIHA Z9.5 устанавливают инженерную базу для проектирования лабораторной вентиляции.

## Фундаментальные критерии проектирования

### Требования к кратности воздухообмена

Интенсивность вентиляции лабораторий значительно превышает стандарты коммерческих зданий, чтобы обеспечить быстрое разбавление и удаление загрязняющих веществ.

**Минимальные кратности воздухообмена по типам лабораторий:**

| Классификация лаборатории | Кратность воздухообмена, ч⁻¹ | Основание | Ссылка на стандарт |
|--------------------------|---------------------|-------|-------------------|
| Лаборатория общей химии | 6–12 | Оценка рисков | ASHRAE Applications гл. 16 |
| Учебная лаборатория | 6–10 | Умеренная опасность | ANSI Z9.5 |
| Научно-исследовательская лаборатория (химия) | 8–12 | Высокий потенциал опасности | ANSI Z9.5 |
| Биологическая лаборатория (BSL-1, BSL-2) | 6–12 | Контроль инфекции | CDC/NIH BMBL |
| Лаборатория радиоизотопов | 8–12 | Контроль загрязнения | 10 CFR 20 |
| Объект исследований на животных | 10–15 | Контроль запахов и аллергенов | Руководство по содержанию и использованию |
| Лаборатория высокой опасности | 12–20 | Максимальная защита | Оценка для конкретного объекта |

**Расчёт кратности воздухообмена:**

$$ACH = \frac{Q_{room}}{V_{room}} \times 60$$

Где:
- $Q_{room}$ = расход воздуха в помещении (CFM)
- $V_{room}$ = объём помещения (м³)
- 60 = минут в час

**Определение фактической интенсивности вентиляции:**
Общий расход подачи воздуха в помещение должен учитывать как минимальный воздухообмен, так и требования к подпиточному воздуху для вытяжных шкафов:

$$Q_{supply} = \max\left(ACH \times \frac{V_{room}}{60}, Q_{exhaust} + Q_{infiltration}\right)$$

Где:
- $Q_{exhaust}$ = общий выброс из лаборатории (вытяжные шкафы + дополнительные выбросы)
- $Q_{infiltration}$ = требуемая инфильтрация для поддержания отрицательного давления

### Соотношения давления

Лабораторные помещения работают под отрицательным давлением относительно соседних коридоров и офисов, чтобы предотвратить миграцию загрязняющих веществ при открывании дверей или утечках через оболочку здания.

**Иерархия каскада давления:**
1. Офисные/административные помещения: 0 Па (база отсчёта)
2. Коридор: −2,5–5 Па относительно офиса
3. Общая лаборатория: −5–10 Па относительно коридора
4. Лаборатория высокой опасности: −10–15 Па относительно коридора
5. Биологическая лаборатория (BSL-3): минимум −12,5 Па относительно коридора
6. Лаборатория радиоизотопов: −12,5–25 Па относительно коридора

**Поддержание перепада давления:**
Перепад давления возникает в результате дисбаланса расходов воздуха между подачей и выбросом:

$$\Delta P = \frac{\rho (Q_{exhaust} - Q_{supply})^2}{2 C^2 A^2}$$

Где:
- $\Delta P$ = перепад давления (Па)
- $\rho$ = плотность воздуха (1,2 кг/м³ при стандартных условиях)
- $Q_{exhaust}$ = общий расход выброса (CFM)
- $Q_{supply}$ = расход подачи (CFM)
- $C$ = коэффициент расхода (0,65 типовой для подрезки двери)
- $A$ = площадь утечки (м²)

**Упрощённое соотношение для предварительного проектирования:**
Для стандартной герметичности оболочки лаборатории:

$$Q_{exhaust} - Q_{supply} = 70 \text{ CFM на дверь для } -5 \text{ Па перепада}$$

**Допуск контроля давления:**
Системы управления должны поддерживать давление в пределах ±0,6 Па от заданного значения при всех условиях эксплуатации, включая открывание дверей, изменение положения створки и включение/выключение шкафа.

## Требования к вытяжным шкафам

### Объёмы выброса вытяжных шкафов

Химические вытяжные шкафы составляют доминирующую нагрузку выброса и переменный компонент лабораторных систем HVAC.

**Критерии скорости воздуха у входа:**
ANSI Z9.5 устанавливает скорость воздуха у входа в химические вытяжные шкафы 0,4–0,6 м/с (1,3–2,0 м/с в футах в минуту) со стандартной базой проектирования 0,5 м/с (1,64 м/с в футах в минуту). Испытание изоляции в соответствии с ASHRAE 110 подтверждает фактические характеристики изоляции.

**Расчёт расхода выброса шкафа:**

$$Q_{hood} = V_{face} \times A_{opening}$$

Где:
- $Q_{hood}$ = выброс шкафа (CFM)
- $V_{face}$ = скорость воздуха у входа (0,5 м/с типовая)
- $A_{opening}$ = площадь открытия створки (м²)

**Типовые размеры шкафа:**

| Ширина шкафа | Высота створки (рабочая высота 0,46 м) | Полная площадь открытия | Расход воздуха при 0,5 м/с | Расход при открытии на 15 см |
|-----------|----------------------------------|----------------|-----------------|------------------------|
| 1,2 м | 0,71 м | 0,86 м² | 430 CFM | 150 CFM |
| 1,5 м | 0,71 м | 1,07 м² | 550 CFM | 185 CFM |
| 1,8 м | 0,71 м | 1,30 м² | 650 CFM | 220 CFM |
| 2,4 м | 0,71 м | 1,73 м² | 875 CFM | 290 CFM |

**Минимальный выброс при закрытии створки:**
VAV шкафы снижаются до минимального расхода (типично 70–95 CFM для шкафов шириной 1,2–1,8 м) при закрытии створки, чтобы поддерживать небольшое отрицательное давление внутри шкафа и предотвращать расслоение паров химикатов.

### Управление вытяжным шкафом с переменным объёмом

Системы VAV вытяжных шкафов модулируют объём выброса в зависимости от положения створки, достигая сокращения энергопотребления на 50–70% в сравнении с системами постоянного объёма при одновременном поддержании постоянной скорости воздуха у входа.

**Последовательность управления:**
1. Датчик положения створки (инфракрасный или ультразвуковой) измеряет вертикальное открытие
2. Контроллер рассчитывает требуемый расход: $Q = 0,5 \text{ м/с} \times W \times H$
3. Выпускной клапан модулируется для поддержания заданного значения
4. Станция измерения расхода (питот-матрица или тепловая дисперсия) обеспечивает обратную связь
5. Контроллер давления в помещении регулирует подачу воздуха в соответствии с изменениями выброса
6. Система стабилизируется в новой рабочей точке

**Требование по времени отклика:**
VAV системы должны реагировать на изменения положения створки в течение 1–3 секунд, чтобы предотвратить отклонения скорости воздуха при быстром перемещении створки. Это требует:
- Быстродействующие VAV клапаны (< 5 секунд полного хода)
- Частота сканирования контроллера: 0,5–1,0 секунда
- Отклик отслеживания подачи воздуха: 2–5 секунд

**Минимальный коэффициент регулирования:**
VAV шкафы должны достигать коэффициента регулирования 4:1–10:1 (полное открытие до закрытого минимального расхода) в зависимости от размера шкафа и минимальных требований к выбросу.

**Отслеживание подачи воздуха:**
Подача воздуха в помещение должна отслеживать изменения выброса шкафа при сохранении перепада давления:

$$Q_{supply}(t) = Q_{exhaust}(t) - Q_{offset}$$

Где:
- $Q_{offset}$ = фиксированное смещение для отрицательного давления (70–140 CFM типовое)
- Отклик должен произойти в течение 2–5 секунд после изменения выброса

**Стабильность управления:**
VAV лабораторные системы требуют тщательной настройки, чтобы предотвратить колебания между контурами управления подачей и выбросом. Пропорционально-интегральное (PI) управление с упреждающей связью от положения створки шкафа обеспечивает оптимальную стабильность.

## Системы подпиточного воздуха

### Требование 100% наружного воздуха

Лабораторные системы HVAC работают со 100% наружного воздуха — рециркуляция не допускается — из-за неизвестных химических загрязняющих веществ, биологических агентов и нормативных ограничений (OSHA, ANSI Z9.5).

**Энергетические последствия:**
- Нагревательная нагрузка: $Q_h = 0,33 \times Q_{supply} \times (T_{room} - T_{OA})$ (где Q в м³/ч, ΔT в °C, результат в кВт)
- Охладительная нагрузка: $Q_c = 0,33 \times Q_{supply} \times (\Delta h)$ где $\Delta h$ = разность энтальпии
- Годовое энергопотребление на отопление типично в 3–5 раз превышает обычное здание
- Годовое энергопотребление на охлаждение типично в 1,5–2,5 раза превышает обычное здание

**Стратегии подачи подпиточного воздуха:**

| Стратегия | Описание | Применение | Преимущество | Недостаток |
|----------|-------------|-------------|-----------|--------------|
| Подача с низкой скоростью | Потолочные диффузоры, 0,25–0,5 м/с | Общие лаборатории | Равномерная температура | Плохая защита шкафа |
| Подача с высокой скоростью по периметру | Щели/диффузоры на внешних стенах, 0,75–1,5 м/с | Лаборатории в холодном климате | Смещение нагрузки по периметру | Повышенный шум |
| Ламинарная потолочная подача | Полное покрытие потолка, < 0,25 м/с | Чистые помещения лабораторий | Максимальная равномерность | Наивысшая стоимость |
| Воротники подпиточного воздуха | Прямая подача над каждым шкафом | Лаборатории постоянного объёма | Прямая замена | Перекрёстные потоки воздуха у шкафа |

**Предотвращение перекрёстных потоков:**
Подаваемый воздух не должен создавать скорости воздуха, превышающие 0,25 м/с у входа шкафа, чтобы предотвратить нарушение изоляции. Диффузоры подачи должны быть расположены:
- Минимум 1,8 м от входа шкафа
- Направлены в сторону от входа шкафа
- На высоте потолка, не на рабочей высоте

### Ограничения утилизации энергии

Утилизация энергии между выбросом и подачей воздуха в лаборатории сталкивается со значительными ограничениями из-за проблем загрязнения и предотвращения перекрёстного загрязнения.

**Запрещённые методы утилизации:**
- Роторные теплообменники (прямой путь перекрёстного загрязнения)
- Трубчатые теплообменники в химических лабораториях (риск разрыва трубок)
- Run-around контуры с общим гликолем (перекрёстное загрязнение при утечке)

**Разрешённые методы утилизации:**
- Run-around гликолевые контуры с отдельными контурами на систему
- Пластинчатые теплообменники с проверенной изоляцией
- Run-around контуры для некритичных выбросов (объекты исследований на животных)
- Тепловые насосы выбросного воздуха для подогрева воды здания

**Ограничения эффективности утилизации:**
Из-за требований предотвращения загрязнения эффективность утилизации энергии в лабораториях типично ограничивается 40–60% в сравнении с 70–80% в обычных зданиях.

## Конфигурации систем

### Постоянный объём в сравнении с переменным объёмом

**Системы постоянного объёма:**
- Все шкафы выбрасывают воздух максимальным расходом проектирования непрерывно
- Подача воздуха равна выбросу минус смещение (постоянна)
- Простые органы управления и эксплуатация
- Энергетически неэффективна: 100% расход 24/7
- Используется в лабораториях высокой опасности, требующих максимальной вентиляции

**Системы переменного объёма:**
- Выброс шкафа модулируется в зависимости от положения створки
- Подача воздуха отслеживает выброс для поддержания давления
- Сложное управление, требующее сложной координации
- Энергетически эффективна: сокращение среднего расхода на 40–60%
- Стандарт для научно-исследовательских и учебных лабораторий

**Гибридный подход:**
Некоторые лаборатории комбинируют VAV шкафы с выбросом постоянного объёма дополнительных устройств (биологические шкафы безопасности, общий выброс), что требует отслеживания подачи воздуха только для изменений шкафов при поддержании базовой нагрузки.

### Центральные в сравнении с выделенными системами выброса

**Центральный объединённый выброс:**
- Несколько шкафов подключены к общему выбросному воздуховоду
- Один большой вентилятор служит нескольким помещениям или этажу
- Более низкая начальная стоимость на шкаф
- Проблемы совместимости химикатов (кислоты + основания)
- Потенциал перекрёстного загрязнения при сбое системы
- Сложное управление с несколькими VAV шкафами

**Выделенный выброс шкафа:**
- Отдельный вентилятор на шкаф или на помещение
- Прямой вертикальный выброс
- Отсутствие проблем совместимости химикатов
- Более лёгкое управление VAV
- Более высокая стоимость установки
- Лучшая безопасность благодаря изоляции

**Рекомендации производителя:**
ANSI Z9.5 рекомендует выделенные системы выброса для несовместимых химикатов (особенно шкафы для хлорной кислоты, требующие промывки воздуховодов) и материалов высокой опасности.

## Управление и мониторинг

### Критические параметры управления

Управление лабораторной HVAC должно непрерывно контролировать и управлять:

1. Скорость воздуха у входа (0,4–0,6 м/с)
2. Расход выброса шкафа (точность ±10%)
3. Расход подачи в помещение (точность ±10%)
4. Статическое давление в помещении (допуск ±0,6 Па)
5. Температура подаваемого воздуха (±1°C)
6. Объём наружного воздуха (100% подачи)

**Условия тревоги, требующие уведомления:**
- Скорость воздуха у входа < 0,4 м/с или > 0,6 м/с
- Давление в помещении выше −2,5 Па (потеря отрицательного давления)
- Потеря сигнала измерения расхода
- Отказ вентилятора подачи или выброса
- Превышение створкой безопасной рабочей высоты

### Интеграция с системой управления зданием

Лабораторная HVAC требует сложной автоматизации здания с:
- Автономные микропроцессорные контроллеры на каждом шкафе и в помещении
- Коммуникация «точка-точка» между контроллерами подачи и выброса
- Мониторинг давления в реальном времени с быстрым откликом контура (1–5 секунд)
- Исторические данные для наладки и устранения неисправностей
- Возможность удалённого мониторинга для реагирования на тревоги после рабочих часов
- Интеграция с системами управления химической инвентаризацией (передовые объекты)

**Требования блокировки:**
- Доказанная работа вентилятора подачи перед включением вентилятора выброса (предотвращает положительное давление)
- Отказ вентилятора выброса вызывает отключение вентилятора подачи после краткой задержки
- Потеря расхода в шкафе вызывает локальную и удалённую тревогу
- Передача аварийного питания должна поддерживать минимальную вентиляцию

Лабораторные системы HVAC представляют наиболее сложное и энергоёмкое применение вентиляции зданий, требующее экспертизы в инженерии безопасности, системах управления и основах HVAC. Надлежащее проектирование, наладка и постоянная проверка производительности обеспечивают безопасность исследователей при одновременном сохранении целостности экспериментов и управлении эксплуатационными расходами.
