---
title: "Биобезопасные шкафы"
aliases: ["Биобезопасные шкафы"]
description: "Аспект HVAC при интеграции биобезопасных шкафов, включая соединения вытяжки, требования к воздушному потоку и проверку герметичности."
keywords: ["биобезопасный шкаф", "БШБ", "биологическая безопасность", "лабораторный HVAC", "герметичность", "Класс II БШБ"]
tags: ["биобезопасный шкаф", "БШБ", "биологическая безопасность", "лабораторный HVAC", "герметичность", "Класс II БШБ"]
weight: 1
---
Биобезопасные шкафы (БШБ) обеспечивают первичную герметизацию при работе с биологическими опасностями. Правильная интеграция с системой HVAC гарантирует работу БШБ, сохраняя при этом условия окружающей среды в лаборатории и энергоэффективность.

## Классификация биобезопасных шкафов

### БШБ I класса

Шкаф с открытым фасадом и вытяжкой через HEPA-фильтр:
- Защита персонала и окружающей среды
- Отсутствие защиты продукта
- Входящий воздушный поток через отверстие
- Выброс в помещение или систему здания

### БШБ II класса

Обеспечивают защиту персонала, продукта и окружающей среды:

| Тип | Рециркулируемый воздух | Вытяжка | Применение |
|------|-----------------|---------|-------------|
| A1 | 70% | 30% (в помещение или колпак) | Биологические агенты низкого риска |
| A2 | 70% | 30% (в помещение, колпак или жесткая труба) | Наиболее распространенные, универсальные |
| B1 | 30% | 70% (жестко подключенные) | Минимальные количества летучих веществ |
| B2 | 0% | 100% (жестко подключенные) | Летучие вещества, радионуклиды |

### БШБ III класса

Полностью герметичный, газонепроницаемый шкаф:
- Перчатки для манипуляций
- 100% вытяжка через HEPA-фильтр
- Работа под отрицательным давлением
- Применение для уровней биологической безопасности 4

## Варианты подключения вытяжки

### Рециркуляция в помещение

Шкафы типа II A могут выбрасывать воздух в помещение:

**Преимущества**:
- Меньшая стоимость монтажа
- Проще система здания
- Гибкость в расположении шкафа

**Требования**:
- Достаточный приточный воздух в помещении
- Отсутствие летучих химикатов в шкафу
- Достаточная вытяжка из помещения

### Подключение через колпак (втулку)

Свободное соединение с системой вытяжки:

**Параметры проектирования**:
- Зазор: 2,5–5 см вокруг патрубка вытяжки шкафа
- Воздух помещения засасывается через зазор
- Шкаф сохраняет внутреннюю HEPA-герметичность
- Объем вытяжки: вытяжка шкафа + воздушный поток через зазор

**Преимущества**:
- Шкаф работает независимо от системы здания
- Сохраняется герметичность при отказе воздуховода
- Проще балансировка

### Жестко-трубное подключение

Прямое подключение к системе вытяжки:

**Требуется для**:
- Шкафов типа II B1 и B2
- Работы с летучими химикатами
- Применений с радионуклидами

**Требования к проектированию**:
- Герметичное соединение
- Выделенный вытяжной вентилятор
- Блокировка с вентилятором шкафа
- Работа независимо от давления

## Требования к воздушному потоку

### Спецификации шкафа

| Тип БШБ | Скорость у лицевой панели | Объем вытяжки (типичный) |
|----------|---------------|-------------------------|
| Класс II A2 (1,2 м) | 0,5 м/с | 140–170 м³/ч |
| Класс II A2 (1,8 м) | 0,5 м/с | 200–270 м³/ч |
| Класс II B2 (1,2 м) | 0,5 м/с | 360–540 м³/ч |
| Класс II B2 (1,8 м) | 0,5 м/с | 540–720 м³/ч |

### Интеграция воздушного потока помещения

Вытяжка БШБ влияет на баланс воздуха в помещении:

$$\dot{V}_{supply} = \dot{V}_{exhaust,BSC} + \dot{V}_{exhaust,general} + \dot{V}_{infiltration}$$

- Помещение обычно находится под отрицательным давлением относительно коридора
- Требуется достаточный воздух на подпитку
- Избегать подачи воздуха непосредственно к лицевой панели БШБ

### Соображения по скорости

Скорости приточного воздуха вблизи БШБ:
- <0,25 м/с у лицевой панели шкафа (предотвращает нарушение потока)
- Избегать сквозняков
- Тщательно размещать приточные диффузоры
- Учитывать влияние движения персонала

## Проектирование системы HVAC

### Выделенная или коллекторная вытяжка

**Выделенный вентилятор на шкаф**:
- Независимая работа
- Отсутствие риска перекрестного загрязнения
- Высокая избыточность
- Более высокая стоимость и энергопотребление

**Коллекторная система**:
- Несколько шкафов на одном вентиляторе
- Меньшая стоимость
- Требуется тщательная балансировка
- Рекомендуется резервный вентилятор

### Выбор вытяжного вентилятора

Для жестко-трубных шкафов:
- Возможность изменения объема или двухскоростной режим
- Блокировка с работой шкафа
- Резервный вентилятор или байпас для критических применений
- Доступ для обслуживания

### Интеграция управления

Координация шкафа и HVAC:
- Сигнализация при отказе шкафа
- Регулировка приточного воздуха при изменении вытяжки
- Мониторинг давления
- Процедуры аварийного отключения

## Проверка производительности

### Первичная сертификация

Требования сертификации NSF/ANSI 49:
- Скорость притока
- Скорость нисходящего потока
- Целостность HEPA-фильтра (тест DOP)
- Целостность шкафа
- Электробезопасность

### Периодические испытания

Минимум ежегодная сертификация:
- Проверка скорости у лицевой панели
- Тест на герметичность дымом
- Тест HEPA-фильтра
- Функция сигнализации

### Мониторинг воздушного потока

Возможности непрерывного мониторинга:
- Дифференциальное давление через приточный HEPA-фильтр
- Измерение скорости у лицевой панели
- Мониторинг объема вытяжки
- Сигнализация при отклонениях

## Соображения по помещению

### Температура и влажность

БШБ добавляют тепло в лабораторию:

$$Q_{BSC} = 146–441\ кДж/ч$$ (на шкаф)

Учитывать:
- Тепло от внутреннего вентилятора
- Освещение
- Оборудование внутри шкафа

### Прессурезация

Иерархия давления в лаборатории:
- Чистый коридор: Наивысшее
- Лаборатория: Отрицательное относительно коридора
- Шкаф: Отрицательное относительно лаборатории
- Вытяжка: В атмосферу

### Избыточность

Критические операции требуют:
- Резервного питания для шкафов
- Возможности аварийной вытяжки
- Уведомления о сигнализации
- Процедуры при отказе

## Энергоэффективность

### Преимущества шкафов типа A

Шкафы типа A с выбросом в помещение:
- Меньший объем вытяжки, чем у типа B
- Снижение затрат на отопление/охлаждение воздуха на подпитку
- Проще монтаж

### Переменный объем воздуха

Для коллекторных систем:
- Отслеживание статуса работы шкафа
- Снижение вытяжки при выключенных шкафах
- Поддержание минимальной вытяжки помещения

### Рекуперация тепла

Для систем с 100% вытяжкой:
- HEPA-фильтр перед рекуператором
- Рекуперация энтальпии или явного тепла
- Значительный потенциал экономии энергии

Правильная интеграция HVAC биобезопасных шкафов обеспечивает герметичность, оптимизируя при этом условия окружающей среды в лаборатории и энергоэффективность для этих критически важных устройств первичной герметизации.
