---
title: "Системы вытяжки лабораторий"
aliases: ["Системы вытяжки лабораторий"]
description: "Комплексное руководство по системам вытяжки лабораторий, включая проектирование вытяжки вытяжных шкафов, коллекторные системы, расчет высоты дымовой трубы, влияние ветра и предотвращение повторного поступления согласно стандартам ANSI Z9.5."
keywords: ["вытяжка лабораторий", "вытяжка вытяжного шкафа", "проектирование дымовой трубы", "ANSI Z9.5", "коллекторная вытяжка", "предотвращение повторного поступления", "вентиляция лабораторий", "высота вытяжной трубы", "байпасный воздух", "влияние ветра"]
tags: ["вытяжка лабораторий", "вытяжка вытяжного шкафа", "проектирование дымовой трубы", "ANSI Z9.5", "коллекторная вытяжка", "предотвращение повторного поступления", "вентиляция лабораторий", "высота вытяжной трубы", "байпасный воздух", "влияние ветра"]
date: 2026-01-05
draft: false
weight: 3
---
Системы вытяжки лабораторий выполняют критические функции безопасности жизнедеятельности путем захвата и удаления опасных загрязняющих веществ, образующихся при проведении исследований и аналитических процедур. В отличие от общей вытяжки здания, лабораторные системы должны работать непрерывно с точным управлением для поддержания герметизации и предотвращения повторного поступления удаляемых загрязняющих веществ в воздухозаборники здания.

## Требования к вытяжке вытяжных шкафов

Вытяжные шкафы являются основным устройством герметизации в большинстве лабораторий. Система вытяжки должна поддерживать постоянную скорость воздуха на входе шкафа независимо от положения заслонки или колебаний давления в здании.

**Стандарты скорости воздуха на входе:**
- Типичный диапазон: 0,4–0,6 м/с (ANSI Z9.5)
- Научные учреждения: 0,5 м/с в среднем
- Высокоопасные приложения: до 0,75 м/с
- Сетка измерения: интервал 15 см на входе

Скорость воздуха на входе одна не обеспечивает герметизацию. Система должна минимизировать поперечные потоки воздуха на входе шкафа (менее 0,25 м/с, перпендикулярные входу) и поддерживать безтурбулентный поток воздуха внутри шкафа. Воздухораспределители приточного воздуха должны быть расположены как минимум в 3 м от входов шкафов или ориентированы в противоположную сторону, чтобы предотвратить нарушение скорости захвата.

## Конфигурация байпасного воздуха

Вытяжные шкафы с постоянным объемом без байпасных демпферов создают значительные проблемы при изменении положения заслонки. По мере закрытия заслонки скорость воздуха на входе значительно увеличивается, что может вызвать турбулентность, нарушающую герметизацию.

**Проектирование байпасного воздуха:**
- Открывается при закрытии заслонки для поддержания постоянного объема вытяжки
- Площадь байпасного отверстия обычно составляет 50–60% площади отверстия заслонки
- Активация происходит, когда заслонка закрыта на 50%
- Предотвращает увеличение скорости воздуха на входе выше 0,75 м/с при минимальном открытии заслонки

Современные системы переменного объема воздуха (VAV) устраняют требование байпаса путем модуляции скорости вытяжного вентилятора на основе датчиков положения заслонки. Системы VAV снижают потребление энергии на 50–70% по сравнению с конструкциями с постоянным объемом и байпасом при сохранении эквивалентной герметизирующей способности.

## Коллекторные системы вытяжки

Отдельные вытяжные вентиляторы для каждого вытяжного шкафа создают чрезмерный шум, требования к техническому обслуживанию и многочисленные проходы через кровлю. Коллекторные системы объединяют несколько шкафов в единую воздуховодную систему, обслуживаемую центральным вытяжным вентилятором.

**Критерии проектирования коллектора:**
- Минимальная скорость в воздуховоде: 10 м/с (предотвращает осаждение частиц)
- Максимальная скорость: 17,5 м/с (ограничивает потери давления и шум)
- Материал воздуховода: ПВХ, нержавеющая сталь или покрытая углеродистая сталь в зависимости от химического воздействия
- Уклон: 0,6 см на 30 см по направлению к точкам сбора для дренажа конденсата

Химическая совместимость определяет конфигурацию коллектора. Несовместимые химические вещества (кислоты с основаниями, окислители с органическими веществами) должны использовать отдельные системы вытяжки, чтобы предотвратить реакции в воздуховодах. ANSI Z9.5 предоставляет матрицы химической совместимости для проектирования коллектора.

Коллекторные системы требуют тщательной балансировки. Каждый шкаф должен поддерживать расчетную скорость воздуха на входе независимо от того, работают другие шкафы или находятся в режиме ожидания. Системы VAV с независимым от давления управлением в каждом шкафу устраняют необходимость переб­алансировки при добавлении или отключении шкафов.

## Проектирование дымовой трубы и определение высоты

Вытяжная труба должна выбрасывать загрязняющие вещества на достаточной высоте и скорости, чтобы предотвратить повторное поступление в воздухозаборники здания, в занятые зоны или в соседние здания.

**Скорость выброса:**
- Минимум: 15 м/с (предотвращает нисходящие потоки)
- Оптимально: 20–25 м/с (обеспечивает подъем шлейфа)
- Диаметр трубы, рассчитанный для достижения скорости при максимальном объеме вытяжки

**Расчет высоты дымовой трубы (метод ANSI Z9.5):**

Для труб на плоских крышах:
```
H = h + 1,5L
```
Где:
- H = высота трубы над крышей, м
- h = высота зоны влияния соседнего здания (0,5 × высота здания)
- L = меньшее значение из высоты здания или максимальной ширины здания

Минимальная высота трубы: 3 м над кровельной линией для низкотоксичных приложений. Вытяжка высокотоксичных веществ требует моделирования атмосферной дисперсии согласно руководящим принципам EPA для обеспечения того, чтобы приземные концентрации оставались ниже предельно допустимых концентраций (ПДК).

## Влияние ветра и предотвращение повторного поступления

Ветер создает зоны положительного и отрицательного давления на поверхностях здания. Вытяжные трубы в зонах отрицательного давления испытывают обратное течение, а трубы в зонах положительного давления достигают улучшенной дисперсии.

**Критические расстояния разделения:**
- Труба к воздухозаборнику: минимум 6 м в горизонтальном направлении + 3 м в вертикальном
- Труба к открываемому окну: минимум 3 м в любом направлении
- Труба к соседнему зданию: требуется атмосферное моделирование

Архитектурные элементы (механические помещения, стены парапета) создают зоны циркуляции, простирающиеся на 3–5 раз больше высоты элемента в направлении ветра. Трубы должны пронизывать эти зоны или перемещаться выше по ветру от препятствий.

**Выбор защиты от дождя:**

Традиционные защиты от дождя (грибообразная, конусообразная) уменьшают эффективную скорость выброса на 50% и создают турбулентность, способствующую повторному поступлению. Предпочтительные альтернативы:
- Вертикальный выброс без защиты (самодренирующая конструкция)
- Коническая концовка трубы (увеличивает скорость выхода)
- Горизонтальный выброс для коррозионных вытяжек (предотвращает попадание жидкости в воздуховод)

## Выбор вытяжного вентилятора

Лабораторные вытяжные вентиляторы должны преодолевать потери давления в системе при сохранении стабильной работы при переменных условиях потока.

**Требования к производительности:**

| Параметр | Спецификация |
|-----------|---------------|
| Тип вентилятора | Центробежный с загнутыми назад лопатками или осевой |
| Возможность развиваемого давления | 1,0–2,0 кПа типично |
| Коэффициент регулирования | минимум 10:1 (системы VAV) |
| Время отклика управления | максимум 2 секунды |
| Резервирование | N+1 для критических учреждений |

Вентиляторы, работающие с коррозионными вытяжками, требуют покрытого или неметаллического исполнения (стеклопластик, ПВХ). Прямые приводы вентиляторов устраняют техническое обслуживание ремней и снижают потребление энергии на 15% по сравнению с ременными приводами.

Резервное питание (генератор скорой помощи или ИБП) должно поддерживать системы вытяжки в учреждениях, работающих с высокотоксичными материалами. Потеря вытяжной вентиляции в этих помещениях создает немедленную угрозу безопасности жизни, требующую эвакуации здания.

## Мониторинг и управление системой

Системы вытяжки лабораторий требуют постоянного мониторинга для обеспечения герметизирующей способности и энергоэффективности.

**Критические параметры:**
- Скорость воздуха на входе (±20% от уставки запускает сигнал тревоги)
- Объем вытяжного воздуха (±10% от расчета)
- Статическое давление в воздуховоде (указывает на загрязнение фильтра или деградацию системы)
- Скорость выброса из трубы (проверяется при наладке и ежегодно)

Системы автоматизации зданий должны поддерживать объем вытяжки как минимум на 10% выше объема приточного воздуха для обеспечения отрицательного давления в лабораторных помещениях. Датчики перепада давления с локальными дисплеями обеспечивают немедленную обратную связь о статусе давления в помещении.

Годовое тестирование согласно ANSI Z9.5 включает обследования скорости воздуха на входе, тестирование герметизации с использованием газов-индикаторов (гексафторид серы или четыреххлористый титан), и проверку сигналов тревоги. Документация демонстрирует соответствие нормативным требованиям и выявляет деградацию, требующую корректирующих действий.
