---
title: "Системы HVAC вагонов метро"
aliases: ["Системы HVAC вагонов метро"]
description: "Техническое исследование проектирования систем HVAC вагонов метро, включая расчеты охлаждающей способности, требования к вентиляции, отвод тепла в туннелях и экологические проблемы подземных транзитных систем."
keywords: ["HVAC метро", "кондиционирование вагонов", "отвод тепла в туннелях", "вентиляция метрополитена", "климат-контроль подземного транспорта", "системы HVAC метро"]
tags: ["HVAC метро", "кондиционирование вагонов", "отвод тепла в туннелях", "вентиляция метрополитена", "климат-контроль подземного транспорта", "системы HVAC метро"]
weight: 1
---

Системы HVAC вагонов метро работают в уникально сложных условиях, которые отличают их от наземных транзитных приложений. Подземная среда, быстрые тепловые циклы при остановках на станциях, высокая плотность пассажиров и ограничения на отвод тепла создают требовательные задачи проектирования. Системы должны поддерживать комфорт пассажиров, надежно работая в туннелях, где температура окружающей среды часто превышает 35°C и может достигать 46°C в часы пиковой нагрузки.

## Компоненты охлаждающей нагрузки

Общая охлаждающая нагрузка для вагона метро является результатом множественных одновременно действующих источников тепла, которые должны быть точно рассчитаны для правильного выбора размера системы.

**Солнечные и кондуктивные нагрузки**

Участки с наземным и надземным расположением вводят солнечную радиацию через окна и кровельные поверхности. Пиковые солнечные нагрузки обычно способствуют 23–34 кВт на вагон в зависимости от площади остекления, ориентации и свойств стекла. Подземные участки исключают прямой солнечный прирост, но добавляют проводящееся тепло от теплого воздуха туннеля:

Q_cond = U × A × (T_туннель - T_внутри)

Для стандартного вагона длиной 23 м с площадью поверхности 325 м² и U-значением 1,99 Вт/(м²·К), работающего в условиях туннеля при 40,5°C при поддержании внутренней температуры 24°C, кондуктивная нагрузка составляет примерно 10,5 кВт.

**Теплоотдача от пассажиров**

Пассажирские нагрузки доминируют во время часов пикового обслуживания. Каждый стоящий пассажир генерирует примерно 130 Вт (100 Вт явного тепла, 30 Вт скрытого тепла). Вагон, перевозящий 150 пассажиров при максимальной загрузке, производит 19,5 кВт общего прироста тепла. Сидящие пассажиры вносят несколько меньший вклад — примерно 115 Вт на человека.

**Вентиляция и инфильтрация**

Требования к свежему воздуху согласно стандарту ASHRAE 62.1 указывают минимальное поступление наружного воздуха, однако метро сталкивается с осложнением, что "наружный воздух" в туннелях может быть значительно теплее желаемых внутренних условий. Открытия дверей на станциях создают массивные инфильтрационные нагрузки. Каждый цикл открытия двери вводит примерно 1,1–1,7 м³ воздуха с платформы, и при 20–30 остановках на станции в час эта инфильтрация вносит 4,2–7,1 кВт в зависимости от температуры и влажности платформы.

**Отвод тепла от оборудования**

Теплоотдача тяговых двигателей, освещение (3,4–5,1 кВт) и вспомогательные системы добавляют 2,3–3,4 кВт. Современное светодиодное освещение снижает этот компонент, но силовая электроника и аккумуляторные системы вводят новые источники тепла.

## Общая системная мощность

Объединив все компоненты нагрузки, типичный вагон метро требует охлаждающей способности 28–43 кВт для условий пиковой нагрузки. Современные системы часто указывают номинальную мощность 34 кВт с пиковой мощностью 40 кВт для обработки экстремальных сценариев эксплуатации.

## Проблемы отвода тепла

В отличие от наземных транспортных средств, которые отводят тепло в окружающий воздух, вагоны метро должны выпускать тепловую энергию в ограниченные пространства туннелей. Это создает кумулятивный эффект нагрева, при котором каждый работающий поезд повышает температуру туннеля, что снижает производительность последующих поездов. Фундаментальное уравнение отвода тепла:

Q_отвод = Q_охлаждение + W_компрессор

Для системы охлаждения мощностью 34 кВт с EER 8,0, общий отвод тепла достигает 38,3 кВт на вагон. 10-вагонный поезд, следовательно, добавляет 383 кВт тепла в туннельную инфраструктуру.

**Конфигурация конденсатора**

Конденсаторные блоки на крыше используют принудительную конвекцию с высокоскоростными вентиляторами для максимизации теплопередачи, несмотря на повышенные температуры окружающей среды. Температура воздуха, поступающего в конденсатор (ECAT), в туннелях обычно превышает 40°C, требуя большей площади поверхности катушки и более высоких расходов воздуха по сравнению с наземными транзитными приложениями. Расход воздуха конденсатора обычно варьируется от 1,9–2,8 м³/с (6,800–10,200 CFM) на вагон.

**Деградация производительности системы**

По мере повышения температуры туннеля мощность холодильной системы снижается, а потребление энергии возрастает. При ECAT 35°C система может обеспечивать 34 кВт, но при ECAT 46°C мощность снижается до 27–28 кВт, как раз когда спрос достигает пика. Эта нелинейная зависимость требует консервативного выбора размера и координации вентиляции туннеля.

## Проектирование системы вентиляции

Вентиляция вагонов метро служит двойным целям: разбавлению CO₂ и загрязняющих веществ, обеспечивая тепловой комфорт через циркуляцию воздуха.

**Требования к свежему воздуху**

Стандарты метрополитена обычно указывают 0,33–0,47 м³/(ч·чел) наружного воздуха для вентиляции. Для вагона на 150 пассажиров это требует 50–71 м³/ч наружного воздуха. Однако, когда качество воздуха в туннеле плохое или температуры чрезмерны, системы часто работают в режиме рециркуляции с сниженным поступлением наружного воздуха, полагаясь на время стоянки на станции для обмена воздуха.

**Распределение воздуха**

Потолочные диффузоры распределяют кондиционированный воздух по всему пассажирскому салону. Скорость подачи воздуха должна быть достаточной, чтобы достичь уровня пола (обычно 2–3 м/с на морде диффузора) без создания возражаемых сквозняков на уровне пассажиров (предел 0,25 м/с в занятой зоне). Общий расход подаваемого воздуха варьируется от 1,65–2,36 м³/с (3,500–5,000 CFM) на вагон, обеспечивая 10–15 воздухообменов в час.

## Стандарты конфигурации оборудования

Стандарт IEEE 1635 и стандарты APTA регулируют проектирование систем HVAC метро, определяя:

- Контроль температуры: 22–26°C при расчетных условиях
- Контроль влажности: 60% ОВ максимум при условии возможности
- Требования надежности: 10,000+ часов MTBF
- Устойчивость к вибрации: 0,5g непрерывно, 2,0g ударные нагрузки
- Электрическая совместимость: системы тягового питания 600–750 VDC

**Архитектура системы**

Современное метро HVAC использует несколько меньших блоков вместо одной большой системы для обеспечения резервирования. Типичная конфигурация использует две 17-киловаттные крышные установки на вагон, обеспечивая 50%-ную мощность при отказе одного агрегата. Инвертор-управляемые компрессоры и вентиляторы с переменной скоростью позволяют модуляцию мощности, соответствующую изменениям нагрузки.

## Адаптация к окружающей среде

Системы метро сталкиваются с уникальными факторами окружающей среды, включая пыль туннелей, частицы тормозов и электромагнитные помехи от систем тяги. Воздушные фильтры требуют частой замены (каждые 1,000–2,000 часов работы) для поддержания расхода воздуха и качества воздуха в помещении. Управление конденсатом в подземных операциях должно обрабатывать высокие скрытые нагрузки, предотвращая скопление воды, которое могло бы создать опасность скольжения или способствовать микробному росту.

Датчики температуры, расположенные по всему вагону, питают распределенные системы управления, которые модулируют скорость компрессора, работу вентилятора и положение заслонки наружного воздуха. Передовые системы интегрируются с компьютерами управления поездом для предварительного прогнозирования тепловых нагрузок на основе расписания, топологии маршрута и прогнозируемой загрузки пассажиров.

Пересечение экстремальных условий эксплуатации, ограниченной среды отвода тепла и требовательных ожиданий комфорта пассажиров делает HVAC вагонов метро одним из наиболее технически сложных приложений климат-контроля транспорта.
