---
title: "Вспомогательные вентиляторы"
aliases: ["Вспомогательные вентиляторы"]
description: "Системы вспомогательной вентиляции шахт, включая схемы нагнетания и вытяжки, проектирование воздуховодов, расчеты разбавления метана и требования MSHA для подземных горных работ."
keywords:
  - вентиляция шахт
  - вспомогательные вентиляторы
  - нагнетательная вентиляция
  - вытяжная вентиляция
  - разбавление метана
  - правила MSHA
  - безопасность шахт
  - проектирование вентиляционных воздуховодов
  - вентиляция угольных шахт
  - вентиция забоя
weight: 3
---

# Системы вспомогательной вентиляции в подземной добыче

Системы вспомогательной вентиляции обеспечивают локальное распределение воздуха в забоях, тупиковых выработках и на рабочих участках, где основная система вентиляции не может обеспечить достаточный воздухообмен. Эти системы используют переносные или полупостоянные вентиляторы с гибкими или жесткими воздуховодами для подачи свежего воздуха или удаления загрязненного воздуха от забоя.

## Конфигурации: подача (нагнетание) vs. вытяжка

### Системы подачи (нагнетания)

Системы подачи подают свежий воздух через воздуховоды в сторону забоя. Впускное отверстие вентилятора подключается к основному вентиляционному штреку, а выпускное отверстие воздуховода заканчивается на расстоянии 9–15 метров от забоя.

**Преимущества:** Подача чистого воздуха непосредственно к рабочим, минимизация воздействия пыли и газов в процессе продвижения, более простая установка благодаря положительному давлению, предотвращающему подсос воздуха через утечки, лучший контроль пыли при проходческих работах.

**Недостатки:** Загрязненный воздух проходит обратно через рабочую зону, менее эффективен для удаления метановых прослоек у кровли, требует тщательного размещения воздуховодов для предотвращения рециркуляции.

**Типичные применения:** Лавы, работы непрерывными комбайнами, проходческие забои на угольных шахтах.

### Системы вытяжки

Системы вытяжки удаляют воздух из зоны, близкой к забою, засасывая свежий воздух из основного штрека вдоль рабочей зоны. Впускное отверстие воздуховода располагается на расстоянии 3–4,5 метров от забоя, а вентилятор выбрасывает воздух в вентиляционный штрек.

**Преимущества:** Эффективное удаление метановых прослоек из кровельных зон, улавливание пыли и газов у источника до контакта с рабочими, превосходный контроль метана на сильно газовых шахтах.

**Недостатки:** Рабочие находятся в разбавленном воздушном потоке, а не в свежем воздухе, воздуховод работает под отрицательным давлением, что увеличивает утечки, повышенное энергопотребление из-за сопротивления системы.

**Типичные применения:** Сильно газовые угольные пласты, участки с повышенными выбросами метана, работы с дизельным оборудованием, требующие улавливания выбросов.

## Проектирование системы воздуховодов

### Расчет потерь давления

Общие потери давления: **ΔP_total = ΔP_friction + ΔP_shock + ΔP_leakage**

Где:
- **ΔP_friction** = (f × L × ρ × V²) / (2 × D) [потери на трение в прямом участке воздуховода]
- **ΔP_shock** = K × (ρ × V²) / 2 [потери в местах изгибов, переходов, соединений]
- **ΔP_leakage** = потери из-за утечки воздуха через стыки воздуховодов и повреждения

**Ключевые параметры проектирования:**

| Параметр | Типичный диапазон | Влияние |
|------|---|--------|
| Диаметр воздуховода | 610–1830 мм | Увеличение диаметра снижает потери на трение |
| Скорость воздуха | 10–23 м/с | Повышение скорости увеличивает турбулентность и потери |
| Длина воздуховода | До 1525 м | Увеличение длины требует более мощных вентиляторов |
| Удельная утечка | 0,15% на 30 м | Значительное влияние на подаваемый расход воздуха |

**Материалы воздуховодов:** Жесткие секции из стали или стеклопластика обеспечивают меньшую утечку (0,1–0,15% на 30 м) для постоянных установок. Гибкие покрытые тканевые воздуховоды с проволочным армированием обеспечивают мобильность, но имеют более высокую утечку (0,20–0,30% на 30 м). Плоские складные воздуховоды обеспечивают максимальную мобильность для временных применений.

## Разбавление метана в забое

Контроль метана представляет собой основную функцию безопасности вспомогательной вентиляции на угольных шахтах. MSHA устанавливает строгие предельные концентрации согласно 30 CFR 75.323.

### Регуляторные требования MSHA

- Максимальная концентрация метана: **1.0% в зоне забоя**
- Максимальная концентрация метана: **1.5% в нагнетательных вентиляционных штреках**
- Пороговое значение: **1.0% требует немедленной оценки и принятия корректирующих мер**
- Уровень эвакуации: **2.0% требует эвакуации и отключения электроэнергии**

### Расчеты разбавления метана

Требуемый расход воздуха для разбавления выбросов метана:

**Q_required = (100 × CH₄_emission) / (CH₄_max - CH₄_intake)**

Где:
- **Q_required** = расход воздуха в забое (м³/ч)
- **CH₄_emission** = скорость выделения метана (м³/ч)
- **CH₄_max** = максимально допустимая концентрация (1.0%)
- **CH₄_intake** = содержание метана во входящем воздухе (обычно 0.0%)

**Пример:** На забое непрерывного комбайна выделяется 0,007 м³/с метана. Рассчитайте требуемую вентиляцию для поддержания концентрации метана ниже 1.0%.

Q_required = (100 × 15) / (1.0 - 0.0) = **1 500 куб. м/ч (1500 cfm) минимум**

Применение коэффициента запаса 1.5: Q_design = 1 500 × 1.5 = **2 250 куб. м/ч (2250 cfm) расчетный расход воздуха**

### Расстояние от воздуховода до забоя

**Системы нагнетания:** Выходное отверстие воздуховода поддерживается на расстоянии 9,1–15,2 м от забоя. Более близкое расположение усиливает эффект отбоя метана; увеличение расстояния снижает скорость воздуха у забоя.

**Системы вытяжки:** Входное отверстие воздуховода поддерживается на расстоянии 3,0–4,6 м от забоя для улавливания метана до его разбавления или стратификации.

## Выбор и характеристики вентилятора

Выбор вспомогательного вентилятора зависит от требуемого расхода воздуха, общего давления в системе и эксплуатационных ограничений.

**Типовые характеристики вспомогательных вентиляторов:**

| Тип шахты | Расход воздуха | Давление | Типичный тип вентилятора |
|------|---|---|---------|
| Разработка угольных пластов | 5 000–15 000 куб. м/ч (5000–15000 cfm) | 1020–2540 Па (4–10 in. w.g.) | Осевой, аксиван |
| Угольный лавовый забой | 15 000–40 000 куб. м/ч (15000–40000 cfm) | 2000–3750 Па (8–15 in. w.g.) | Осевой, центробежный |
| Металлические/неметаллические рудники | 3 000–25 000 куб. м/ч (3000–25000 cfm) | 760–3050 Па (3–12 in. w.g.) | Осевой, аксиван |

### Эксплуатационные соображения

**Расположение вентиляторов:** Вентиляторы следует устанавливать на свежей струе воздуха, минимум в 15,2 м от забоя в системах нагнетания, чтобы предотвратить рециркуляцию.

**Мониторинг:** MSHA требует непрерывного мониторинга метана на рабочих забоях угольных шахн. Автоматические блокировки отключения вентиляторов срабатывают при превышении концентрации метана 2,0%.

**Техническое обслуживание:** Регулярная проверка целостности воздуховодов, затяжки муфт и производительности вентиляторов обеспечивает стабильный контроль метана и безопасность работников.

**Потребление энергии:** P = (Q × ΔP) / (6 356 × η_вент × η_двиг)

Где мощность указана в л.с., Q — в куб. м/ч (cfm), а ΔP — в дюймах водяного столба. Стратегии снижения энергопотребления включают минимизацию длины воздуховодов, поддержание их целостности, выбор высокоэффективных вентиляторов и работу на оптимальной скорости с использованием частотных преобразователей.
