---
title: "Требования к системам HVAC для хранения пленки и системы холодного хранения"
aliases: ["Требования к системам HVAC для хранения пленки и системы холодного хранения"]
description: "Технические спецификации систем HVAC для архивов пленки, включая требования к температуре, влажности и холодному хранению для сохранения нитратной, ацетатной и полиэстеровой пленки."
keywords: ["HVAC для хранения пленки", "холодное хранение для сохранения пленки", "хранение нитратной пленки", "деградация ацетатной пленки", "архивное хранение полиэстеровой пленки", "контроль климата в хранилище пленки", "сохранение фотографических архивов", "замороженное хранение пленки"]
tags: ["HVAC для хранения пленки", "холодное хранение для сохранения пленки", "хранение нитратной пленки", "деградация ацетатной пленки", "архивное хранение полиэстеровой пленки", "контроль климата в хранилище пленки", "сохранение фотографических архивов", "замороженное хранение пленки"]
weight: 3
---

Архивное хранение пленки требует прецизионного контроля систем ОВКВ для замедления химических процессов деградации, которые подрывают долговечность изображения. Кинетика термической деградации материалов пленочной основы подчиняется соотношениям Аррениуса, где скорости реакций удваиваются примерно при каждом повышении температуры на 5,6°C. Этот фундаментальный принцип определяет стратегии холодного хранения, позволяющие продлить срок службы пленки с десятилетий до столетий.

## Химия материалов пленочной основы и требования к хранению

Различные материалы пленочной основы демонстрируют различные механизмы деградации, диктующие специфические условия хранения.

### Условия хранения в зависимости от типа пленки

| Тип пленки | Температура | Относительная влажность | Ожидаемая продолжительность хранения | Основной механизм деградации |
|------|---|---|---|---|
| Нитратная пленка | 1,7-4,4°C | 30-40% | 50-100 лет (отдельное помещение) | Автокатализическое разложение, пожароопасность |
| Ацетатная (Ч/Б) | 1,7-4,4°C | 30-40% | 200+ лет | Уксусный синдром (выделение уксусной кислоты) |
| Ацетатная (Цветная) | -23,3 до -17,8°C | 30-40% | 200+ лет | Выцветание красителей, уксусный синдром |
| Полиэстерная (Ч/Б) | 10-12,8°C | 30-40% | 500+ лет | Минимальная деградация |
| Полиэстерная (Цветная) | 1,7-4,4°C | 30-40% | 200+ лет | Только выцветание красителей |

### Стандарты Института перманентности изображения

Институт перманентности изображения (IPI) установил взаимосвязи температуры и влажности, количественно оцененные через Индекс сохранения (PI), измеряемый в годах долговечности материала. Холодное хранение ниже 4,4°C при относительной влажности 30-40% обеспечивает значения PI, превышающие 200 лет для ацетатных материалов. Инструмент экологического управления, разработанный IPI, использует Взвешенный по времени индекс сохранения (TWPI) для учета сезонных колебаний.

## Проектирование системы холодного хранения

Пленочные хранилища требуют выделенных систем ОВКВ, способных поддерживать точные низкотемпературные условия с минимальным колебанием температуры.

```mermaid
graph TD
    A[Наружный воздух] -->|Минимальный приточный воздух для создания давления| B[Предварительный фильтр MERV 8]
    B --> C[Холодильная водяная катушка]
    C --> D[Финальный фильтр MERV 13]
    D --> E[Нагнетательный вентилятор с ЧРП]
    E --> F{Распределительный коллектор}
    F --> G[Хранилище для заморозки<br/>-23,3 до -17,8°C<br/>30-40% RH]
    F --> H[Холодильное хранилище<br/>1,7-4,4°C<br/>30-40% RH]
    F --> I[Холодное хранилище<br/>10-12,8°C<br/>30-40% RH]
    G --> J[Возвратный воздуховод]
    H --> J
    I --> J
    J --> K[Установка осушения силикагелем]
    K --> L[Катушка догрева]
    L --> C
    M[Система гликолевого чиллера] -.->|Подача гликоля 10°F (12,2°C)| C
    N[Резервная система контроля влажности] -.->|Аварийное осушение| K
    O[Мониторинг температуры<br/>Датчик-регистратор] -.-> G
    O -.-> H
    O -.-> I
```

## Параметры проектирования системы

### Расчеты нагрузки на охлаждение

Нагрузки на охлаждение при хранении пленки существенно отличаются от стандартных архивных помещений из-за сниженной численности персонала и минимального тепловыделения от оборудования.

**Типовые компоненты нагрузки:**
- Передача тепла через ограждающие конструкции с изоляцией (минимум R-30, что соответствует RSI-5,3)
- Инфильтрация через двери с паровым барьером (максимум 0,1 воздухообмена в час)
- Тепловыделение от освещения (светодиодные светильники, управление по присутствию)
- Минимальные внутренние нагрузки от персонала (редкий доступ)
- Энергия на догрев при осушении

Для хранилища заморозкой площадью 185,8 м² при температуре -20,6°C с наружными стенами, прилегающими к механическому помещению при 21,1°C:

- Нагрузка на передачу: Q = U × A × ΔT = (0,187 Вт/м²·°C) × 74,3 м² × 41,7°C = 580 Вт
- Инфильтрация пренебрежимо мала при правильном проектировании тамбура
- Полная явная нагрузка на охлаждение: примерно 733-1025 Вт
- Скрытая нагрузка доминирует за счет удаления влаги при осушении

### Стратегия осушения

Поддержание относительной влажности 30-40% при температурах ниже точки замерзания требует использования осушителей на основе силикагеля, а не методов с конденсационными катушками. Образование инея на охлаждающих катушках предотвращает надежное удаление влаги при температуре точки росы ниже 4,4°C.

**Спецификации системы на основе силикагеля:**
- Вращающееся колесо из силикагеля или молекулярного сита
- Температура регенерации 93,3-121,1°C
- Понижение точки росы обрабатываемого воздуха до -6,7 до -1,1°C
- Энергия для реактивации подается природным газом или электрическим сопротивлением

Психрометрический процесс включает охлаждение воздуха для удаления явного тепла, прохождение через десикантное колесо для удаления влаги и последующий нагрев до достижения требуемого температурно-влажностного заданного значения.

## Особые требования к нитратной пленке

Нитрат целлюлозы создает уникальные проблемы пожарной безопасности, требующие полного физического разделения от других коллекций. Разложение нитрата является автокаталитическим и экзотермическим, что создает риск самовозгорания при повышенных температурах.

**Обязательные меры безопасности:**
- Отдельное здание или огнестойкий сейф (минимум 2 часа)
- Взрывные клапаны, рассчитанные согласно NFPA 40
- Непрерывный мониторинг температуры с сигнализацией при 32,2°C
- Вентиляционное оборудование, искробезопасное
- Взрывозащищенные электрические системы
- Инертирование азотом для сильно деградировавших материалов

## Протокол акклиматизации

Пленка, извлеченная из холодного хранилища, должна выдерживаться до выравнивания с условиями окружающей среды перед обработкой, чтобы предотвратить конденсацию влаги на холодных поверхностях.

**Скорости температурного перехода:**
- Из замороженного хранилища: период акклиматизации 24–48 часов
- Из холодного хранилища: период акклиматизации 12–24 часа
- Сохранять герметичную паронепроницаемую упаковку во время температурного перехода
- Контролировать температуру поверхности перед открытием контейнеров

Разница температур точки росы между холодными поверхностями пленки и окружающим воздухом определяет риск конденсации. Пленка при -17,8°C, введенная в среду с температурой 21,1°C и влажностью 50% (точка росы 10°C), будет подвергаться конденсации до тех пор, пока температура поверхности не превысит 10°C.

## Мониторинг и сигнализация

Непрерывный мониторинг окружающей среды обеспечивает документацию для страховых случаев и управления коллекциями, а также позволяет быстро реагировать на сбои системы.

**Требуемые точки мониторинга:**
- Датчики температуры: точность ±0,3°C, расположены на высоте дыхания
- Датчики влажности: точность ±2% ОВ, калибруются ежегодно
- Интервалы записи данных: не более 15 минут
- Пороги сигнализации: ±1,7°C от заданного значения, ±5% ОВ от заданного значения
- Аккумуляторная резервная система для систем мониторинга при отключении электроэнергии

Отклонения температуры выше расчетных условий резко ускоряют скорость деградации. Одна неделя при 26,7°C эквивалентна примерно одному году старения при 4,4°C для материалов ацетатной пленки, основанному на кинетике деградации Аррениуса.
