---
title: "Климат-контроль для сохранения металлической коллекции"
aliases: ["Климат-контроль для сохранения металлической коллекции"]
description: "Стратегии HVAC-контроля окружающей среды для сохранения металлических артефактов, включая предотвращение коррозии, управление относительной влажностью и системы газоочистки для музейных металлических коллекций."
weight: 3
---

Металлические артефакты и объекты в музейных коллекциях требуют точного контроля окружающей среды для предотвращения коррозии, окисления и химической деградации. Взаимосвязь между относительной влажностью, температурой и скоростью коррозии металлов хорошо установлена на основе электрохимических принципов и служит основой для проектирования систем HVAC, обслуживающих металлические коллекции.

## Механизмы коррозии и контроль окружающей среды

Коррозия металлов в музейных условиях протекает через электрохимические реакции, требующие трех условий: наличие электролита (влаги), доступность кислорода и ионная проводимость. Относительная влажность (RH) служит критическим параметром контроля, при этом большинство металлов демонстрируют минимальную коррозию ниже пороговых значений. Система HVAC должна поддерживать условия ниже этих порогов, избегая при этом резких колебаний, которые способствуют образованию конденсата.

Изделия из железа и стали требуют RH ниже 40% для предотвращения образования ржавчины, так как скорость коррозии черных металлов экспоненциально возрастает выше этого порога. Бронзовые изделия подвержены «бронзовой болезни» (коррозии хлорида меди(I)) при RH выше 42% в присутствии хлоридов. Серебро окисляется в результате реакции с сероводородом и карбонилсульфидом при концентрациях всего 0,1 ppb, что требует как контроля влажности, так и газоочистки.

## Экологические спецификации для металлических коллекций

Целевые экологические параметры для сохранения металлов:

| Тип металла | Диапазон температур | Целевая RH | Макс. RH | Требования к стабильности |
|------|------------------|-----------|------------|---------|
| Черные металлы | 15-20°C | 35% | 40% | ±5% суточные колебания |
| Бронза/Медные сплавы | 15-20°C | 35-40% | 42% | ±5% суточные колебания |
| Серебро | 15-20°C | 40-50% | 55% | ±5% суточные колебания |
| Свинец | 15-20°C | 45-55% | 60% | ±5% суточные колебания |
| Археологические металлы | 15-20°C | <15% | 25% | Сухохранилище |

Археологические металлические объекты, извлеченные из погребальных сред, часто содержат растворимые соли и хлориды, которые способствуют активной коррозии. Эти материалы требуют специализированного хранения в условиях низкой влажности при RH ниже 15%, что обычно достигается с помощью герметичных витрин с силикагелем, а не полагаясь исключительно на условия общей системы HVAC.

## Контроль газообразных загрязнений

Атмосферные загрязнители ускоряют коррозию металлов сверх эффектов, вызываемых влажностью. Соединения серы (H₂S, SO₂, COS) атакуют медные сплавы и серебро. Органические кислоты из деревянных изделий, красок и герметиков способствуют окислению металлов. Хлорсодержащие соединения в сочетании с влагой образуют соляную кислоту. Системы HVAC, обслуживающие металлические коллекции, требуют усиленной фильтрации воздуха с использованием активированного угля, глинозема, импрегнированного перманганатом калия, или аналогичных хемосорбционных сред.

Соображения при проектировании систем газоочистки:
- Минимальная эффективность улавливания частиц 85% (MERV 13)
- Хемосорбционные фильтры для удаления кислотных газов
- Время контакта через угольный слой: 0,05-0,10 с
- Замена фильтрующих материалов на основе испытаний на вызов или ежегодно
- Предварительная обработка наружного воздуха перед смешиванием с рециркуляционным воздухом

Подача приточного воздуха должна избегать прямого воздействия на металлические артефакты, так как эффекты скорости могут концентрировать загрязнители через нарушение пограничного слоя. Низкоскоростные ламинарные потоки (скорость потока у поверхности артефакта <0,25 м/с) минимизируют этот эффект.

## Стратегии проектирования систем

Выбор оборудования для осушения зависит от характеристик нагрузки и требований к точности управления. Системы осушения на основе адсорбента (десикантные) обеспечивают превосходную работу при низкой влажности (ниже 30% RH) по сравнению с системами на основе механического охлаждения, особенно когда нагрузки на охлаждение пространства минимальны. Гибридные системы, использующие механическое охлаждение для контроля температуры и десикантные колеса для глубокого осушения, обеспечивают оптимальную производительность при переменных нагрузках.

Точность контроля влажности требует:
- Прямое цифровое управление с точностью установки ±2% RH
- Пропорционально-интегральное управление увлажнением/осушением
- Датчики влажности в помещении, откалиброванные с точностью ±3%
- Паронепроницаемая строительная оболочка (проницаемость <0,1 перм)
- Предварительная обработка отдельного приточного воздуха

Проектирование хранилищ для высокореактивных металлов включает локальный контроль окружающей среды через герметичные шкафы с независимым кондиционированием. Этот подход изолирует проблемные артефакты от общих помещений коллекции и позволяет более экономичное sizing системы HVAC для основного хранилища.

## Сезонная компенсация и снижение нагрузки

В отличие от органических материалов, чувствительных к абсолютному содержанию влаги, металлические артефакты реагируют в первую очередь на RH, а не на содержание влаги. Это позволяет умеренное снижение температуры (±3°C) в периоды отсутствия персонала без корректировки RH, что снижает энергопотребление. Однако стратегии снижения нагрузки должны учитывать эффекты тепловой массы и избегать образования конденсата в периоды восстановления.

Холодные поверхности металлов в теплых влажных средах достигают температур точки росы, вызывая конденсат, который быстро инициирует коррозию. Последовательности запуска системы HVAC после длительных остановок требуют постепенного восстановления температуры (максимум 2°C/час) с непрерывным осушением для предотвращения конденсата на поверхностях артефактов.

## Мониторинг и документирование

Непрерывный экологический мониторинг через регистраторы данных обеспечивает документирование условий сохранения и раннее предупреждение о деградации системы HVAC. Интервалы записи 15-30 минут фиксируют краткосрочные колебания, которые могут не срабатывать как условия тревоги, но способствуют долгосрочной деградации. Статистический анализ записанных данных выявляет закономерности, требующие корректировки эксплуатации до повреждения артефактов.
