---
title: "Управление климатом для органических материалов"
aliases: ["Управление климатом для органических материалов"]
description: "Системы экологического контроля для сохранения органических артефактов, включая дерево, бумагу, текстиль и кожу. Стратегии проектирования HVAC для управления влагочувствительными материалами и предотвращения биологического разложения."
weight: 2
---

Органические материалы составляют большинство коллекций музеев, архивов и библиотек. Эти материалы гигроскопически реагируют на условия окружающей среды, поглощая и выделяя влагу в ответ на изменения относительной влажности. Изменения размеров, механические напряжения и химические реакции, вызванные колебаниями окружающей среды, определяют основные требования к системам HVAC, обслуживающим органические коллекции.

## Гигроскопическое поведение и стабильность размеров

Органические материалы содержат гидроксильные группы, которые образуют водородные связи с молекулами воды. При изменении относительной влажности материалы поглощают или выделяют влагу до достижения равновесия с условиями окружающей среды. Этот процесс сорбции вызывает изменения размеров, расширение происходит при поглощении влаги и сжатие при высыхании. Величина изменения размеров варьируется в зависимости от типа материала и направления волокна.

Древесина проявляет анизотропное расширение: тангенциальное набухание 5-10%, радиальное набухание 3-5% и продольное изменение <0,5% при типичном увеличении влажности на 10%. Бумага показывает изменение размеров на 0,1-0,4% на каждые 10% изменения ОВ в зависимости от типа волокна и проклейки. Текстиль реагирует изменением размеров на 1-4% в зависимости от состава волокна. Эти дифференциальные движения в композитных объектах (окрашенные деревянные панели, переплетённые книги, мягкая мебель) создают внутренние напряжения, приводящие к конструктивному отказу, когда колебания окружающей среды превышают допуск материала.

## Целевые технические характеристики окружающей среды

Руководящие принципы ASHRAE для музеев и архивов устанавливают параметры окружающей среды, обеспечивающие баланс между потребностями сохранения и энергопотреблением, а также комфортом людей:

| Категория материала | Температура | Диапазон ОВ | Уставка ОВ | Предел колебания |
|------------------|-------------|----------|-------------|------------------|
| Общие коллекции | 15-25°C | 40-60% | 50% | ±5% ежедневно, ±10% сезонно |
| Химически стабильные | 10-30°C | 25-75% | 50% | ±10% кратковременно |
| Высокая ценность/подверженные повреждениям | 15-25°C | 45-55% | 50% | ±5% кратковременно |
| Холодное хранилище (плёнка/фото) | -5 до 10°C | 30-50% | 35% | ±5% |

Переход от исторически строгих спецификаций (21±1°C, 50±2% ОВ) к более широким допустимым диапазонам отражает исследования, демонстрирующие, что скорость и величина колебаний наносят больше ущерба, чем абсолютные значения уставки. Современные стандарты консервации подчёркивают стабильность над точностью.

## Рассмотрение материала

**Древесина и древесные композиты**: Мебель, декоративные предметы и конструктивные элементы медленно реагируют на изменения окружающей среды из-за массы и барьеров поверхностного покрытия. Системы HVAC должны избегать быстрых изменений ОВ (>5% в день), превышающих скорость реакции материала. Сезонное колебание между 40-60% ОВ приемлемо, если изменения происходят постепенно. Окрашенные деревянные панели требуют особого внимания, так как слои краски и грунта проявляют различные гигроскопические реакции по сравнению с деревянными основаниями, создавая сдвиговые напряжения на границах раздела.

**Бумага и пергамент**: Архивная бумага показывает разумную стабильность в диапазоне 30-60% ОВ, если колебания остаются постепенными. Пергамент проявляет экстремальную чувствительность к ОВ, с волокнами коллагена, показывающими изменение размеров на 30-40% по всему диапазону ОВ. Иллюминированные рукописи на пергаменте требуют более плотного контроля (±5% ОВ) для предотвращения волнистости. Кислотная бумага подвергается ускоренному гидролитическому разложению при повышенных температуре и влажности, что делает холодное хранилище (12-15°C, 30-40% ОВ) оптимальным для долгосрочного сохранения.

**Текстиль**: Текстиль из натуральных волокон (хлопок, лён, шёлк, шерсть) требует 45-55% ОВ для сохранения гибкости волокна при предотвращении биологического роста. Низкая влажность вызывает охрупчивание волокна; высокая влажность поддерживает рост плесени выше 65% ОВ. Исторический текстиль с металлическими нитями сталкивается с противоречивыми требованиями, так как органические волокна предпочитают умеренную влажность, а металлические компоненты требуют низкой влажности. Компромиссные условия на 40-45% ОВ представляют оптимальный баланс.

**Кожа и пергамент**: Материалы на основе коллагена проявляют экстремальный гигроскопический отклик. Кожа сохраняет гибкость благодаря содержанию в ней жиров и масел в дополнение к влаге. Целевые условия 45-55% ОВ и 15-20°C сохраняют структуру коллагена, поддерживая масла в жидком состоянии. Колебания, превышающие ±10% ОВ, вызывают необратимое изменение размеров и растрескивание поверхности.

## Предотвращение биологического разложения

Рост плесени представляет основную биологическую угрозу органическим коллекциям. Прорастание грибка требует трёх условий: жизнеспособных спор (повсеместно), органических питательных веществ (сам артефакт) и достаточной влажности. Контроль окружающей среды сосредоточен на управлении влажностью как единственном контролируемом параметре.

Пороги роста плесени:
- Без роста: ОВ <65% в течение длительного времени
- Возможный рост: ОВ 65-75% в течение >3 дней
- Вероятный рост: ОВ >75% в течение >2 дней
- Определённый рост: ОВ >85% в течение любого периода

Системы HVAC должны предотвращать локальные зоны высокой влажности через надлежащее распределение воздуха и устранение холодных поверхностей, где может образоваться конденсат. Периметральное отопление у внешних стен предотвращает конденсацию на холодной поверхности. Циркуляция воздуха через помещения хранения (минимум 4 воздухообмена в час) предотвращает застойные зоны высокой влажности на плотно упакованных полках.

## Влияние температуры на химическое разложение

Скорость химического разложения органических материалов следует кинетике Аррениуса, приблизительно удваиваясь при каждом увеличении температуры на 10°C. Однако преимущества консервации при холодном хранении должны быть уравновешены с рисками конденсации, повышенным энергопотреблением и дискомфортом людей. Для коллекций высокой ценности, долговечность которых превышает 100 лет, холодное хранилище при 10-15°C обеспечивает значительное преимущество. Для общих коллекций с умеренными требованиями к сохранению 20-22°C представляет практический компромисс.

Фотографические коллекции существенно выигрывают от холодного хранилища, стабильность красителя цветной фотографии улучшается в 10-20 раз при 2°C в сравнении с 20°C. Специализированные хранилища с холодным воздухом с герметичной конструкцией и предварительно обработанной подачей воздуха оправдывают свою стоимость для незаменимых фотографических архивов.

## Требования к проектированию системы HVAC

Окружение органических коллекций требует:
- Пропорционального управления влажностью, предотвращающего перерегулирование
- Постепенной корректировки уставки (максимум 2% ОВ в день)
- Мониторинга ОВ возвратного воздуха для управления с замкнутым контуром
- Датчиков ОВ в пространстве, расположенных вдали от диффузоров подачи
- Мощности осушения, превышающей мощность увлажнения (нагрузки влаги от посетителей)
- Паропроницаемость ограждающей конструкции здания (максимум 0,1 пром)

Конфигурация приточно-вытяжной установки должна обеспечивать:
- Калорифер на горячей воде для управления температурой
- Охлаждающие змеевики на холодной воде для чувствительного и скрытого охлаждения
- Увлажнение паром или испарением
- Механическое или адсорбционное осушение
- Фильтрацию твёрдых частиц минимум MERV 13
- Газовую фильтрацию для коллекций высокой ценности

Последовательности управления должны предотвращать одновременное отопление и охлаждение при осушении. Энергия переподогрева при механическом осушении представляет значительные расходы на эксплуатацию. Адсорбционное осушение с интегрированным рекуперацией энергии предлагает превосходную эффективность для приложений, требующих устойчивого осушения.

## Проблемы композитных объектов

Многие музейные артефакты сочетают несколько материалов с несовместимыми предпочтениями в отношении окружающей среды. Мебель с деревянными, текстильными обивочными, кожаными и металлическими компонентами примером такой проблемы. Подход проектирования отдаёт приоритет наиболее уязвимому или ценному материалу, принимая определённый компромисс для других компонентов. Альтернативно, специализированные микроклиматические условия в герметичных витринах позволяют применять разные условия для высоко несовместимых материалов, тогда как общая галерея поддерживает компромиссные условия для комфорта посетителей.
