---
title: "Сохранение камня и керамики: HVAC"
aliases: ["Сохранение камня и керамики: HVAC"]
description: "Контроль окружающей среды для каменных и керамических артефактов, включая предотвращение повреждений растворимыми солями, защиту от циклов замораживания-оттаивания и минимизацию циклов влажности для пористых минеральных материалов в музейных коллекциях."
weight: 4
---

Каменные и керамические материалы обычно демонстрируют большую устойчивость к воздействию окружающей среды, чем органические или металлические артефакты, допуская более широкие диапазоны температуры и влажности без немедленной деградации. Однако специфические механизмы разрушения, влияющие на пористый камень и керамику, требуют тщательного проектирования системы HVAC для предотвращения долгосрочных повреждений от кристаллизации растворимых солей, циклов замораживания-оттаивания и механических напряжений, вызванных влажностью.

## Характеристики материалов и стабильность окружающей среды

Каменные и керамические материалы имеют минералогический состав, в котором преобладают силикаты, карбонаты и алюмосиликаты с высокой химической стабильностью при стандартных условиях музея. Плотные непористые материалы (полированный гранит, остеклованный фарфор, высокообожженная керамика) переносят условия окружающей среды от 10 до 30°C и 20–80% ОВ без деградации. Низкообожженная керамика, пористый известняк, песчаник и археологическая керамика, извлеченная из погребальной среды, требуют значительно более строгого контроля.

Пористость материала определяет чувствительность к воздействию окружающей среды. Плотные материалы с пористостью <5% показывают минимальную сорбцию влаги. Пористый известняк может достигать пористости 20–30%, поглощая значительное количество влаги и проявляя изменение размеров, сравнимое с древесиной. Неглазурованное земляное изделие показывает пористость 10–25% в зависимости от температуры обжига. Эти пористые материалы гигроскопически реагируют на изменения ОВ, хотя с более медленной кинетикой и меньшей величиной, чем органические материалы.

## Разрушение растворимыми солями

Растворимые соли представляют собой основной механизм разрушения пористого камня и керамики. Соли поступают в материалы через контакт с погребальной средой, поглощение грунтовыми водами, неподходящие методы очистки или атмосферное осаждение. Обычные разрушающие соли включают хлорид натрия (галит), сульфат натрия (тенардит/мирабилит), сульфат кальция (гипс) и сульфат магния (эпсомит).

Повреждение солью происходит посредством давления кристаллизации, создаваемого во время двух процессов:

1. **Циклы гидратации/дегидратации**: Соли переходят между гидратированными и безводными кристаллическими формами при определенных порогах относительной влажности. Сульфат натрия превращается из безводного тенардита в гидратированный мирабилит (Na₂SO₄·10H₂O) при ОВ >75% и 20°C. Этот фазовый переход создает давление кристаллизации 50–100 МПа, превышающее прочность на растяжение большинства пористых камней (2–10 МПа). Повторные циклы переходов через пороговую ОВ вызывают прогрессирующее нарушение структуры.

2. **Циклы растворения/осаждения**: Соли растворяются в поглощенной воде при высокой ОВ, затем осаждаются при низкой ОВ по мере испарения воды. Рост кристаллов во время осаждения создает давление в порах. Величина зависит от степени пересыщения, которая увеличивается при быстром высыхании, когда концентрируются солевые растворы.

Проектирование системы HVAC для объектов с загрязнением солью требует:
- Поддержание ОВ ниже критических порогов переходов (обычно <70% ОВ)
- Минимальные колебания ОВ (±5% суточно, ±10% сезонных максимум)
- Постепенное сезонное регулирование, избегающее быстрых циклов
- Стабильность температуры, минимизирующая циклы конденсации/испарения

Для сильно загрязненных археологических материалов высушенное хранение при ОВ <40% полностью предотвращает подвижность соли, хотя это может вызвать чрезмерное высыхание связанных органических материалов в составных объектах.

## Спецификации окружающей среды для камня и керамики

| Тип материала | Диапазон температуры | Диапазон ОВ | Критические пороги ОВ |
|--------------|------------------|----------|----------------------|
| Плотный камень/фарфор | 10–30°C | 20–80% | Нет |
| Пористый известняк | 10–25°C | 40–60% | Избегать >75% (активация соли) |
| Песчаник | 10–25°C | 35–65% | Избегать >70% (подвижность соли) |
| Керамика/глиняная посуда | 15–25°C | 40–60% | Избегать >65% (повреждение солью) |
| Археологическая керамика | 15–25°C | 35–55% | Избегать >70% (кристаллизация соли) |
| Крашеный камень | 15–25°C | 45–55% | Требования слоя краски |

Глазурованная керамика переносит более широкие условия, так как слой глазури обеспечивает барьер для влаги. Однако трещины глазури (сетки трещин) позволяют влаге проникать в тело керамики, требуя условий, подходящих для пористой керамики.

## Предотвращение повреждения при замораживании-оттаивании

Повреждение при замораживании-оттаивании происходит, когда насыщенный водой пористый камень подвергается воздействию температур ниже 0°C. Расширение воды при замораживании (увеличение объема на 9%) создает гидравлическое давление в порах. Материалы с низким коэффициентом насыщения (отношение фактического содержания воды к теоретическому) устойчивы к повреждениям при замораживании-оттаивании, поскольку незаполненное пространство пор компенсирует расширение. Высоконасыщенные материалы подвергаются прогрессирующему нарушению структуры.

Системы HVAC, обслуживающие каменные коллекции в холодном климате, должны предотвращать достижение внутренней температурой точки замерзания. Критические соображения:

- Поддерживайте внутреннюю температуру >5°C минимум в периоды отсутствия людей
- Предотвращайте образование холодных пятен на внешних стенах посредством дополнительного периметрального отопления
- Обеспечьте теплоизоляцию строительного ограждения для предотвращения теплопередачи через мосты
- Контролируйте температуру поверхности массивных каменных объектов с высокой тепловой емкостью
- Обеспечьте постепенное разогревание после продолжительного отключения (максимум 3°C/час)

Каменные скульптуры и архитектурные элементы с историей наружного воздействия могут содержать остаточную влагу от предыдущих событий смачивания. При перемещении в климатически контролируемые помещения медленное высыхание в течение месяцев-лет выпускает эту влагу. Системы HVAC должны позволять постепенное высыхание без чрезмерного осушения, которое вызывает быстрое поверхностное испарение и миграцию соли на поверхность.

## Циклы влажности и механические напряжения

Пористый камень и неглазурованная керамика демонстрируют гигроскопическое расширение с коэффициентами линейного расширения 0,01–0,05% на 10% увеличения ОВ. Хотя это меньше, чем расширение органических материалов, повторные циклы создают усталостное напряжение в существующих трещинах и дефектах. Археологическая керамика с предыдущими повреждениями от погребальной среды показывает особую уязвимость.

Оптимальная стратегия управления HVAC использует постепенное сезонное регулирование (смещение) в диапазоне 40–60% ОВ, а не жесткий круглогодичный контроль при фиксированном уставке. Эта стратегия, называемая "сезонное смещение с жесткими сезонными полосами", позволяет годовой диапазон ОВ 20% при ограничении краткосрочных колебаний до ±5% суточно. Стратегия снижает потребление энергии, предотвращая повреждения от быстрых циклов.

Реализация управления требует:
- Ежемесячное или ежеквартальное регулирование уставки следуя тенденциям точки росы наружного воздуха
- Прямое цифровое управление с пропорционально-интегральными алгоритмами
- Точность датчика ОВ ±3% или лучше
- Адекватная емкость осушения для переменных нагрузок заполнения
- Емкость увлажнения для зимней работы в холодном климате

## Крашеный и декорированный камень

Каменные артефакты с нанесенными окрашенными поверхностями или декоративными элементами требуют контроля окружающей среды, подходящего для наиболее чувствительного компонента материала. Слои краски на камне сочетают гигроскопические органические связующие (протеиновые или масляные традиционные краски) с минеральными пигментами. Каменный подложка показывает минимальное изменение размеров, в то время как слои краски гигроскопически реагируют, создавая межфазное напряжение.

Условия проектирования для крашеного камня:
- Температура: 15–25°C (предпочитайте более холодную для химической стабильности)
- ОВ: 45–55% (компромисс между толерантностью камня и стабильностью краски)
- Колебания ОВ: ±5% максимум (предотвратите напряжение краски)
- Колебания температуры: ±2°C суточно (минимизируйте дифференциальное расширение)

Эти требования более тесно совпадают со спецификациями органических материалов, чем с общими требованиями камня. Системы HVAC должны обращаться с крашеным камнем как с высокочувствительным материалом.

## Соображения энергоэффективности

Широкая устойчивость к воздействию окружающей среды непрокрашенного камня и высокообожженной керамики позволяет стратегии оптимизации энергии, неподходящие для чувствительных материалов. Выставочные галереи, содержащие в основном каменную скульптуру, могут использовать:
- Более широкий диапазон температуры: 18–26°C (позволяйте сезонное плавание)
- Более широкий диапазон влажности: 35–65% ОВ (снизьте энергию кондиционирования)
- Сниженные скорости воздухообмена: 2–4 ACH (соответствуйте только минимальной вентиляции)
- Снижение температуры в периоды отсутствия людей: ±5°C (предотвратите только замерзание)
- Снижение влажности: не требуется (поддерживайте минимум для ограждения здания)

Эти смягченные спецификации значительно снижают размер системы HVAC, потребление энергии и операционные затраты по сравнению с строгими условиями, требуемыми для органических или металлических коллекций. Однако смешанные материальные коллекции требуют проектирования на наиболее строгое требование, ограничивая потенциал оптимизации.

## Мониторинг и оценка риска

Оценка состояния камня и керамики требует долгосрочного мониторинга для обнаружения постепенной деградации. Визуальный осмотр, документирующий состояние поверхности, распространение трещин и солевую высолкость, обеспечивает базовые данные. Мониторинг окружающей среды соотносит модели деградации с условиями воздействия. Сочетание позволяет основанное на фактах уточнение спецификаций окружающей среды, уравновешивающих сохранение против операционных ограничений.
