---
title: "Бассейны в помещении (нататории)"
aliases: ["Бассейны в помещении (нататории)"]
weight: 29
description: "Комплексное руководство по проектированию систем ОВК для бассейнов в помещении и нататориев, охватывающее расчеты испарения, осушение, контроль хлорамина, предотвращение конденсации и специализированные требования к кондиционированию бассейновых помещений."
keywords: "ОВК для нататориев, осушение бассейнов в помещении, расчет испарения бассейна, контроль хлорамина, подогрев бассейновой палубы, вентиляция бассейнов, проектирование нататориев"
tags: ["ОВК для нататориев", "осушение бассейнов в помещении", "расчет испарения бассейна", "контроль хлорамина", "подогрев бассейновой палубы", "вентиляция бассейнов", "проектирование нататориев"]
---
Бассейны в закрытых помещениях (нататории) создают уникальные задачи для проектирования систем ОВК, требующие специализированных знаний в области переноса влаги, управления качеством воздуха с учетом химического состава и контроля коррозии. Взаимодействие между поверхностями теплой воды, химией хлорированной воды, присутствием людей и эффективностью ограждающих конструкций здания создает сложную психрометрическую и химическую среду, требующую тщательного инженерного анализа.

## Задачи проектирования

Системы ОВК для нататориев должны одновременно удовлетворять нескольким конкурирующим требованиям:

**Управление влажностью**: Скорость испарения воды с бассейна обычно составляет от 0,23 до 0,92 кг/ч·м² площади поверхности воды в зависимости от уровня активности, температуры воды и состояния воздуха. Эта огромная влагонагрузка — часто в 10–50 раз превышающая аналогичную нагрузку в здании без бассейна — определяет подбор оборудования и энергопотребление. Бассейн площадью 139 м² для соревнований может испарять от 454 до 1361 кг воды в час в периоды интенсивной эксплуатации.

**Качество воздуха и химический состав**: Системы обеззараживания на основе хлора образуют летучие хлорамины (преимущественно трихлорамин, NCl₃) при реакции хлора с азотсодержащими соединениями от пловцов. Эти раздражающие соединения накапливаются в воздухе закрытого бассейна и должны разбавляться за счет вентиляции или уничтожаться с помощью химической фильтрации. Концентрация трихлорамина должна поддерживаться ниже 0,5 мг/м³ (0,3 ppm), чтобы предотвратить раздражение глаз и дыхательных путей.

**Контроль коррозии**: Сочетание высокой влажности (рекомендуется 50–60% относительной влажности), повышенных концентраций хлорамина и высоких температур создает крайне агрессивную среду. Все компоненты ОВК, воздуховоды, крепежные элементы и системы управления, подверженные воздействию воздуха бассейна, требуют применения специальных коррозионностойких материалов и защитных покрытий.

**Энергоэффективность**: Поддержание надлежащих внутренних условий в течение всего года при обработке больших нагрузок по вентиляции и осушению приводит к значительному энергопотреблению. Рекуперация энергии становится необходимой, при этом рекуперация тепла из вытяжного воздуха и конденсата при осущении обычно позволяет вернуть 50–70% энергии, которая иначе была бы потеряна.

## Психрометрические особенности

Психрометрический процесс в нататории фундаментально отличается от обычного ОВК зданий. Поверхность воды в бассейне действует как постоянный источник влаги, обычно поддерживаемый при температуре 27,8–28,9°C для рекреационных бассейнов и 25,6–26,7°C для спортивных сооружений. Воздух в помещении обычно поддерживается на 1,1–2,2°C выше температуры воды для минимизации испарения и предотвращения дискомфорта у пловцов.

Рекомендуемые проектные условия для спортивных бассейнов:
- Температура воды в бассейне: 25,6–26,7°C
- Температура воздуха: 26,7–27,8°C
- Относительная влажность: 50–60%
- Скорость воздуха у поверхности воды: <0,15 м/с (минимизация испарения)
- Скорость воздуха у палубы: 0,25–0,50 м/с (достаточно для комфорта)

Для рекреационных и лечебных бассейнов с более высокой температурой воды (28,9–33,3°C) температура воздуха должна увеличиваться пропорционально. Температура точки росы воздуха в помещении всегда должна оставаться ниже всех температур внутренних поверхностей для предотвращения конденсации на окнах, стенах, потолках и конструктивных элементах здания.

## Основы расчета нагрузок

Расчет нагрузок для нататориев требует детального анализа:

1. **Скрытая нагрузка от испарения** (доминирующая нагрузка, часто составляющая 60–80% от общей холодопроизводительности)
2. **Явное тепловыделение** от солнечной радиации через остекление
3. **Потери тепла водой в бассейне** в воздух и через испарение
4. **Нагрузки вентиляции** для подачи наружного воздуха
5. **Нагрузки от присутствия людей** в периоды пиковой эксплуатации
6. **Нагрузки от освещения и оборудования**

Скорость испарения зависит от площади поверхности воды, температур воздуха и воды, относительной влажности, скорости воздуха над поверхностью бассейна и уровня активности. Эмпирические корреляции от Carrier, Shah и ASHRAE предоставляют методы расчета различной сложности и точности.

## Типы систем

Осушение воздуха в нататории может быть выполнено несколькими способами:

**Механическое рефрижераторное осушение**: Испарительные или охладительные змеевики с хладагентом или холодной водой конденсируют влагу из воздуха бассейна. Обеспечивает отличный контроль влажности, но требует значительных энергозатрат и обычно требует подогрева для предотвращения чрезмерного охлаждения.

**Десикантная осушка**: Системы с твердым или жидким десикантом химически поглощают влагу. Эффективны при низких температурах, но требуют значительной энергии на регенерацию. Часто комбинируются с механическим охлаждением.

**Осушка с рекуперацией тепла**: Интегрированные системы используют холодильный цикл для одновременного охлаждения и осушения воздуха бассейна, рекуперации тепла конденсации для нагрева воды в бассейне, приготовления горячей воды или повторного нагрева воздуха. Наиболее энергоэффективный подход для круглогодичной эксплуатации.

**Только вентиляция**: Подача наружного воздуха для разбавления и удаление влажного воздуха бассейна. Возможна только в сухом климате или при определенных сезонных условиях. Как правило, недостаточна в качестве самостоятельного решения.

## Обзор подхода к проектированию

Успешное проектирование крытого бассейна требует комплексного анализа нескольких систем:

- Расчет и проверка скорости испарения воды в бассейне
- Выбор и расчет мощности оборудования для осушения
- Контроль хлораминов через вентиляцию и/или УФ-обеззараживание
- Анализ ограждающих конструкций и предотвращение конденсации
- Интеграция рекуперации энергии для экономичной эксплуатации
- Обогрев бассейновой площадки для комфорта и контроля конденсации
- Изоляция и кондиционирование зрительской зоны
- Коррозионностойкие материалы и защитные покрытия для всех контактирующих с водой компонентов

Каждый из этих элементов должен быть тщательно проанализирован и скоординирован для создания здоровой, комфортной, долговечной и энергоэффективной среды крытого бассейна.

## Нормативная база и отраслевые стандарты

Проектирование крытых бассейнов должно опираться на следующие документы:

- **Справочник ASHRAE - Применение HVAC**, глава «Плавательные бассейны»
- **Стандарт ASHRAE 62.1**: Нормы вентиляции для помещений с бассейнами (минимум 0,06 куб. фута/мин на кв. фут поверхности воды + 0,48 куб. фута/мин на кв. фут площади площадки)
- **Модельный кодекс по гигиене водных объектов CDC**: Требования к качеству воды и воздуха
- **Стандарты NFPA**: Требования к пожарной безопасности и электроснабжению для влажных помещений
- **Местные санитарные нормы**: Специфические требования к вентиляции и качеству воды

Эксплуатация крытых бассейнов требует специализированной инженерной экспертизы, интегрирующей механические, конструктивные, архитектурные и химико-водные аспекты. Следующие разделы содержат подробные технические рекомендации по каждому критическому элементу проектирования.
