---
title: "Контроль хлораминов и качество воздуха"
aliases: ["Контроль хлораминов и качество воздуха"]
weight: 4
description: "Технический анализ образования хлораминов, влияние на здоровье и стратегии контроля качества воздуха в нататориумах, включая вентиляционное разбавление, УФ-обработку и методы фильтрации воздуха для закрытых бассейнов."
keywords: "хламины, трихлорамин, качество воздуха бассейна, вентиляция нататориума, качество воздуха в помещении бассейны, побочные продукты хлора, контроль DBP"
tags: ["хламины", "трихлорамин", "качество воздуха бассейна", "вентиляция нататориума", "качество воздуха в помещении бассейны", "побочные продукты хлора", "контроль DBP"]
---

Контроль хлораминов представляет один из наиболее сложных аспектов управления качеством воздуха в помещении нататориума. В отличие от обычных зданий, где требования к вентиляции определяются углекислым газом и запахами, крытые бассейны должны справляться с летучими хлорсодержащими соединениями, которые вызывают раздражение глаз и дыхательных путей, коррозию оборудования и жалобы на запахи даже при низких концентрациях.

## Химия образования хлораминов

Хламины являются побочными продуктами дезинфекции (DBP), образующимися при взаимодействии свободного хлора (гипохлорной кислоты, HOCl) с азотсодержащими соединениями, вносимыми пловцами — в основном мочевиной, аммиаком, потом и остатками косметики.

### Основные реакции

**Образование монохлорамина**:
NH₃ + HOCl → NH₂Cl + H₂O

**Образование дихлорамина**:
NH₂Cl + HOCl → NHCl₂ + H₂O

**Образование трихлорамина**:
NHCl₂ + HOCl → NCl₃ + H₂O

Относительные концентрации зависят от pH, отношения хлора к азоту, температуры и времени реакции. При типичном pH бассейна (7,2–7,8) в воде преобладают монохлорамин и дихлорамин, но трихлорамин (NCl₃) имеет низкую растворимость в воде и легко испаряется в воздух бассейна.

### Механизм испарения

Трихлорамин примерно в 100 раз более летучий, чем монохлорамин. Он переходит из воды бассейна в воздух через границу раздела вода-воздух, причем скорость передачи зависит от:

- **Концентрации трихлорамина** в воде бассейна (обычно 0,1–1,0 мг/л)
- **Температуры** (более высокие температуры экспоненциально увеличивают испарение)
- **Перемешивания воды** (активность, водные объекты увеличивают массоперенос)
- **Скорости воздуха** над водной поверхностью (влияет на сопротивление пограничного слоя)
- **pH** (более низкий pH способствует образованию трихлорамина)

Интенсивно используемый бассейн может выбросить 1–5 мг/м³ трихлорамина в воздух помещения — значительно выше пороговых значений раздражения.

## Влияние на здоровье и предельные значения воздействия

### Острые эффекты

Воздействие трихлорамина вызывает характерные симптомы:

**Раздражение глаз**: жжение, покраснение, слезотечение при концентрациях >0,3 мг/м³. Часто ошибочно приписывается «хлору», но фактически вызывается хламинами. Надлежащо поддерживаемые бассейны с низким уровнем хлораминов редко вызывают раздражение глаз несмотря на адекватный свободный хлор.

**Раздражение дыхательных путей**: кашель, раздражение горла, затруднение дыхания при >0,5 мг/м³. Спортсмены-пловцы и персонал бассейна испытывают эффекты хронического воздействия.

**Запах**: сильный «запах хлора» указывает на чрезмерное содержание хлораминов, а не избыток хлора. Свежий хлор имеет минимальный запах. Характерный запах бассейна — это трихлорамин.

### Хроническое воздействие

Длительное воздействие хлораминов на работников бассейнов и спортсменов-пловцов связано с:

- Профессиональной астмой («легкое спасателя»)
- Дисфункцией реактивных дыхательных путей
- Повышенной восприимчивостью к респираторным инфекциям
- Возможным вкладом в развитие детской астмы

### Рекомендуемые предельные значения

| Организация | Предел | Параметр |
|-----------|--------|-----------|
| ВОЗ (Всемирная организация здравоохранения) | 0,5 мг/м³ | Предел концентрации в воздухе |
| Франция (ANSES) | 0,3 мг/м³ | Уровень действия для общественных бассейнов |
| Германия (DIN 19643) | 0,2 мг/м³ | Целевой показатель проектирования |
| PWTAG (Великобритания) | 0,5 мг/м³ | Максимальное воздействие |

**Рекомендация по проектированию**: Поддерживать трихлорамин ниже 0,3 мг/м³ при нормальных условиях эксплуатации, с абсолютным максимумом 0,5 мг/м³ во время пиковой нагрузки.

## Контроль источника: управление химией воды

Наиболее эффективная стратегия контроля хлораминов — предотвращение образования за счет надлежащей химии воды бассейна:

### Удаление связанного хлора

**Суперхлорирование (точечное хлорирование)**:
Добавление достаточного количества хлора для окисления всех хлораминов обратно в газообразный азот и хлорид:

2 NH₂Cl + HOCl → N₂ + 3 HCl + H₂O

Требует дозу хлора примерно в 7,6–10 раз превышающую концентрацию связанного хлора. Для бассейна с 0,5 мг/л связанного хлора добавьте 4–5 мг/л свободного хлора сверх нормального уровня.

Частота: еженедельно или ежемесячно в зависимости от нагрузки купающихся. Чаще в интенсивно используемых объектах.

**УФ-обработка**:
Лампы среднего давления УФ (длина волны 200–400 нм) фотолитически разрушают хламины в рециркулируемой воде бассейна:

УФ-фотоны разрывают связи Cl-N, высвобождая хлор и окисляя азотные соединения.

Типовая доза: 40–60 мДж/см² для снижения хлораминов
Результаты: снижение хлораминов на 50–90% в зависимости от дозы, расхода, качества воды

УФ-системы становятся все более стандартными в коммерческих бассейнах и драматически снижают концентрацию трихлорамина в воздухе.

**Озонирование**:
Озон (O₃) — сильный окислитель, разрушающий хламины:

NCl₃ + O₃ → продукты (оксиды азота, хлорид)

Доза озона: 0,5–1,0 мг/л, применяемая к побочному потоку (10–20% циркуляционного потока)

Преимущества: мощное окисление, снижает спрос на хлор
Недостатки: более высокая стоимость, требует дегазационной камеры перед возвратом в бассейн, сложные средства управления

### Управление pH

Поддерживайте pH 7,4–7,6 (нижний предел приемлемого диапазона) для минимизации образования трихлорамина. pH >7,8 ускоряет образование трихлорамина и испарение.

### Управление нагрузкой купающихся

Снизьте загрузку азотом путем:
- Обязательного душа перед плаванием (удаляет 75–90% мочевины и косметики)
- Ограничений вместимости бассейна
- Обеспечения использования подгузников для плавания
- Запрещения мочеиспускания в бассейн (образовательные кампании)

Хорошо управляемая гигиена купающихся может снизить образование хлораминов на 60–80% по сравнению с бассейнами без установленных политик.

## Вентиляционное разбавление

Когда контроля источника недостаточно, вентиляция разбавляет содержание хлораминов в воздухе до приемлемых концентраций.

### Уравнение разбавления

Установившаяся концентрация хлорамина в воздухе бассейна равна:

C_indoor = (G / V) / (ACH / 60)

Где:
- C_indoor = концентрация хлорамина в помещении (мг/м³)
- G = скорость генерации из бассейна (мг/ч)
- V = объем помещения бассейна (м³)
- ACH = воздухообмены в час

Перестановка для решения требуемой вентиляции:

ACH = (G × 60) / (V × C_target)

**Пример расчета**:

Бассейн, генерирующий 500 мг/ч трихлорамина
Объем бассейна: 2 400 м³
Целевая концентрация: 0,3 мг/м³

ACH = (500 × 60) / (2 400 × 0,3) = 30 000 / 720 = 41,7 воздухообмена в час

Эта чрезвычайно высокая скорость воздухообмена демонстрирует, почему контроль источника крайне важен. Попытка контролировать хламины только вентиляцией энергоемка и часто непрактична.

### Вентиляция по минимуму кодекса

ASHRAE 62.1 определяет минимальную вентиляцию для бассейнов:
- Водная поверхность бассейна: 0,06 CFM/м² (0,102 м³/(ч·м²))
- Площадь палубы бассейна: 0,48 CFM/м² (0,816 м³/(ч·м²))

Для бассейна площадью 139 м² с площадью палубы 232 м²:
- Поверхность бассейна: 0,102 × 139 = 14,2 м³/ч
- Палуба: 0,816 × 232 = 189 м³/ч
- Итого: 203 м³/ч минимум

Для объема помещения 1 700 м³:
ACH = (203 × 60) / 1 700 = 7,2 воздухообмена в час

Эта минимальная вентиляция **явно недостаточна** для контроля хлораминов в интенсивно используемых бассейнах. Она обеспечивает базовое качество воздуха, но должна дополняться мерами контроля источника.

### Практические скорости вентиляции

| Тип бассейна | Типичный ACH | Примечания |
|-----------|-------------|-----------|
| Жилой, легкое использование | 3–4 | При хорошей химии воды |
| Общественный, умеренное использование | 4–6 | Требует УФ или озонирования |
| Соревновательный, интенсивное использование | 6–10 | Обязательна вторичная обработка |
| Терапевтические бассейны, спа | 8–12 | Высокая температура увеличивает испарение |

Более высокие скорости воздухообмена резко увеличивают потребление энергии из-за нагрузок на кондиционирование наружного воздуха. Рекуперация энергии необходима при ACH >4.

### Распределение воздуха

Эффективное удаление хлораминов требует надлежащего распределения воздуха:

**Приток воздуха**: выпуск высокоскоростных воздушных струй вдоль периметра бассейна, направленных поперек водной поверхности под углом ~20° вниз. Создает «воздушную завесу», которая захватывает хламины при их испарении.

**Вытяжка воздуха**: низкоуровневая вытяжка рядом с водной поверхностью (30–90 см над палубой) удаляет воздух с наибольшей концентрацией перед его подъемом в зону дыхания.

**Вентиляция палубы**: отдельный приток/вытяжка для зон зрителей и палубы, поддерживающий легкое отрицательное давление относительно площади бассейна для предотвращения миграции.

Избегайте:
- Высокоскоростного воздуха поперек водной поверхности (увеличивает испарение)
- Вытяжки только с потолка (хламины стратифицируются рядом с водой)
- Приточного воздуха, направленного на пловцов (вызывает дискомфорт)

## УФ-обработка воздуха

В то время как УФ-обработка воды бассейна снижает образование хлораминов, УФ-облучение воздуха в бассейне может непосредственно разрушить трихлорамин в воздухе.

### Принцип действия

УФ-С радиация (254 нм) фотолизирует молекулы трихлорамина:

NCl₃ + УФ-фотоны → Cl· + ·NCl₂ → дальнейшие продукты распада

Реакции происходят в камере с УФ-лампой при высокоинтенсивном облучении.

### Конструкция системы

**Конфигурация**: возвратный воздушный поток проходит через камеру с УФ-лампой перед осушением/нагревом и подачей.

**УФ-доза**: 500–2 000 мДж/см² (намного выше, чем при обработке воды)

**Время нахождения**: 0,5–2,0 секунды при типичных скоростях воздуха

**Тип лампы**: люминесцентные лампы низкого или среднего давления, амальгамные лампы для стабильности

**Эффективность**: 30–70% одноразового разрушения при типичных дозах

### Соображения по конструкции

- Высокие требования УФ-дозы увеличивают потребление энергии
- Техническое обслуживание лампы (ежегодная замена)
- Образование озона от УФ-С требует каталитического разрушения или повышенной вентиляции
- Требуется предварительная фильтрация для предотвращения накопления пыли на лампах
- Не является заменой адекватной вентиляции, но снижает требуемый ACH

При комбинированной УФ-обработке воды бассейна и воздуха уровни трихлорамина <0,2 мг/м³ могут быть достигнуты в хорошо управляемых объектах.

## Фильтрация активированным углем

Активированный уголь адсорбирует хламины и другие летучие органические соединения.

**Среда**: гранулированный активированный уголь (GAC) или фильтры, пропитанные углем

**Применение**: частичная вентиляция воздуха (10–30% циркуляции воздуха) через глубокие фильтры с углем

**Время контакта**: минимум 0,2–0,5 секунды

**Эффективность**: 60–90% удаления при свежем углеводе, снижаясь до 20–40% при насыщении угля

**Регенерация**: уголь требует периодической замены (6–24 месяца) или термической регенерации на месте

**Ограничения**:
- Высокий перепад давления (25–75 Па)
- Умеренная начальная стоимость, текущие расходы на замену
- Хламины в конечном итоге окисляют уголь, снижая емкость
- Не жизнеспособна как единственная мера контроля

Фильтрация углем изредка используется как завершающий этап в премиум-объектах, но редко экономически оправдана как основной контроль.

## Интегрированная стратегия контроля

Эффективное управление хламинами требует многоуровневого подхода:

### Первичный уровень: химия воды
1. УФ и/или озонирование воды бассейна
2. Еженедельное суперхлорирование
3. Контроль pH (7,4–7,6)
4. Обязательный душ перед плаванием
5. Регулярная промывка и техническое обслуживание фильтров

### Вторичный уровень: вентиляция
1. Минимум 4–8 ACH (больше для интенсивно используемых бассейнов)
2. Надлежащее распределение воздуха (периметральный приток, низкоуровневая вытяжка)
3. Непрерывная работа во время часов работы бассейна
4. Рекуперация энергии для минимизации операционных затрат

### Третичный уровень: обработка воздуха (при необходимости)
1. УФ-обработка воздуха для высокоиспользуемых объектов
2. Полирование активированным углем (редко)

### Мониторинг и проверка
1. Периодический отбор проб воздуха на концентрацию трихлорамина
2. Тестирование воды: свободный хлор, связанный хлор, pH
3. Отзывы пользователей о раздражении глаз/дыхательных путей
4. Визуальная проверка показателей коррозии

## Устранение высоких уровней хлораминов

Когда уровни хлораминов превышают 0,5 мг/м³ несмотря на меры контроля:

**Проблемы с химией воды**:
- Проверьте связанный хлор в воде (должно быть <0,2 мг/л)
- Проверьте работу УФ/озонирующей системы
- Реализуйте немедленное суперхлорирование
- Проверьте наличие неисправности контроллера химии воды

**Проблемы с вентиляцией**:
- Проверьте положение заслонки наружного воздуха (полностью открыто?)
- Проверьте работу вытяжного вентилятора
- Измерьте фактический воздухообмен (испытание газом-трассером)
- Проверьте на короткое замыкание распределения воздуха

**Операционные проблемы**:
- Проверьте нагрузку купающихся (превышение расчетной вместимости?)
- Проверьте использование душа перед плаванием
- Проверьте температуру воды (чрезмерная?)
- Проверьте водные объекты, увеличивающие испарение

**Проблемы с оборудованием**:
- Интенсивность УФ-лампы (возраст, загрязнение?)
- Выход озонатора
- Фильтры системы вентиляции (засорены?)

Контроль хлораминов требует постоянного внимания к химии воды, эксплуатации вентиляции и управлению объектом. Это невозможно решить только HVAC, но требует интегрированного подхода ко всем системам и практикам эксплуатации.
