---
title: "Проектирование систем осушения воздуха"
aliases: ["Проектирование систем осушения воздуха"]
weight: 3
description: "Комплексный анализ систем осушения воздуха в плавательных бассейнах, включая механическое охлаждение, десиккантные системы и теплоутилизацию с подбором оборудования, психрометрическими процессами и оптимизацией энергетической эффективности."
keywords: "осушение воздуха в бассейнах, HVAC для плавательных бассейнов, теплоутилизирующий осушитель, механическое осушение, десиккантные системы, подбор HVAC для бассейнов"
tags: ["осушение воздуха в бассейнах", "HVAC для плавательных бассейнов", "теплоутилизирующий осушитель", "механическое осушение", "десиккантные системы", "подбор HVAC для бассейнов"]
---

Проектирование системы осушения воздуха представляет основную техническую задачу в инженерии HVAC для плавательных бассейнов. Система должна непрерывно удалять огромные количества влаги (часто 23-68 кг/ч для типичных бассейнов) при обеспечении точного контроля влажности, теплового комфорта и эффективной работы при различных нагрузках и наружных условиях.

## Критерии выбора системы

Выбор метода осушения зависит от множества факторов:

**Климат**: Холодный климат благоприятствует системам теплоутилизации, которые могут использовать утилизированное тепло круглый год. Жаркий влажный климат может выигрывать от механических систем с раздельным отводом тепла. Сухой климат иногда позволяет сезонное использование эконайзеров наружного воздуха.

**Размер и тип бассейна**: Большие спортивные бассейны (>186 м²) обычно оправдывают применение сложных систем теплоутилизации. Меньшие жилые или лечебные бассейны могут использовать более простое механическое осушение. Объекты с высокой интенсивностью использования и большими потерями влаги требуют надежного промышленного оборудования.

**Стоимость энергии**: Высокая стоимость электроэнергии благоприятствует максимальной интеграции теплоутилизации. Низкая стоимость электроэнергии может позволить более простые системы с меньшими капитальными затратами.

**Интеграция с зданием**: Переоборудование может быть ограничено пространством, требуя компактного оборудования в едином корпусе. Новое строительство позволяет оптимизировать расположение оборудования и разводку воздуховодов.

**График работы**: Объекты непрерывного использования (отели, фитнес-центры) получают преимущество от установившегося режима теплоутилизации. Объекты прерывистого использования (школы, общественные центры) могут требовать быстрого модулирования мощности.

## Механическое охлаждение

Традиционное механическое осушение использует испарительные или радиаторные охлаждающие аппараты с жидкостной циркуляцией для снижения температуры воздуха ниже точки росы, конденсируя влагу. Охлажденный осушенный воздух обычно требует повторного нагрева перед подачей для поддержания температуры помещения.

### Психрометрический процесс

Процесс механического осушения следует стандартному пути охлаждения и осушения на психрометрической диаграмме:

1. **Воздухозабор из бассейна** при условиях проектирования (27,8°C, 60% ОВ, коэффициент влагосодержания ≈ 0,0113 кг_в/кг_св)
2. **Охлаждение/осушение** до точки росы аппарата (обычно 13-16°C, близко к насыщению)
3. **Повторный нагрев** до температуры подачи (обычно 26,7-29,4°C для выхода на палубу бассейна)

Точка росы аппарата должна быть достаточно низкой для достижения требуемого расхода удаления влаги. Для бассейна, испаряющего 45 кг/ч воды при циркуляции 4,720 м³/ч (≈2,800 CFM):

Требуемое уменьшение коэффициента влагосодержания:
Δω = 45 кг/ч / (4,720 м³/ч × 1,185 кг/м³) = 0,0081 кг_в/кг_св

Если возвратный воздух имеет ω = 0,0113 кг_в/кг_св, подаваемый воздух должен иметь ω = 0,0032 кг_в/кг_св.

При температуре подачи 27,8°C это соответствует примерно 45% ОВ—требуя точку росы аппарата примерно 14-16°C при учете коэффициента байпаса катушки.

### Конфигурация оборудования

**Системы с прямым расширением**:
- Упакованные DX осушители с встроенной холодильной цепью
- Воздушные конденсаторы отводят тепло наружу
- Электрические или водяные нагревательные катушки
- Простые системы управления, умеренная начальная стоимость
- Ограниченные возможности теплоутилизации (только сенсибельное тепло конденсата)

**Системы с холодной водой**:
- Центральный холодильник производит холодную воду (6-9°C типично)
- Охлаждающие аппараты в воздухообработчиках или блоках осушения
- Отдельная система повторного нагрева (котел, тепловой насос, электрический)
- Позволяет централизованную оптимизацию эффективности
- Более высокая начальная стоимость, более сложное управление
- Возможно для больших объектов или нескольких бассейнов

### Процедура подбора

**Этап 1: Расчет проектной латентной нагрузки**

От расчета испарения: W = скорость испарения (кг/ч)

Латентная нагрузка: Q_латент = W × 2,450 кДж/кг

**Этап 2: Определение скорости циркуляции воздуха**

Минимальная циркуляция часто определяется:
- Требуемыми нормативными уровнями вентиляции (обычно минимум 0,5–1,0 воздухообмена в час)
- Требованиями распределения воздуха для комфорта
- Эффективностью осушения

Типичный диапазон: 6–12 воздухообменов в час для площади бассейна
Для объема 1,700 м³: 170–340 м³/ч (100–200 CFM)

**Этап 3: Расчет требуемого удаления влаги**

Δω = W / (м³/ч × 1,185) кг_в/кг_св

**Этап 4: Определение точки росы аппарата**

На основе требуемого Δω и условий подачи воздуха выбрать точку росы аппарата (АDP). Учесть коэффициент байпаса катушки (обычно 0,05–0,15 для хорошо спроектированных катушек).

**Этап 5: Расчет мощности охлаждения**

Общее охлаждение = сенсибельное охлаждение + латентное охлаждение

Сенсибельное: Q_s = 0,34 × м³/ч × ΔT (кДж/ч)

Латентное: Q_l = 2,420 × м³/ч × Δω (где Δω в кг_в/кг_св)

Общее: Q_общ = Q_s + Q_l

**Этап 6: Расчет требования повторного нагрева**

Если воздух после охлаждения слишком холоден для комфорта:

Q_нагрев = 0,34 × м³/ч × (T_подача - T_выход_катушки)

### Энергетический штраф

Простое механическое осушение без теплоутилизации несет серьезный энергетический штраф:

- Энергия охлаждения для конденсации влаги: ~35,3 МДж/кг_воды (включая сенсибельное + латентное)
- Энергия повторного нагрева для восстановления комфортной температуры: ~11,8–23,5 МДж/кг_воды
- Общая энергия: 47,1–58,8 МДж на кг удаленной воды

Для испарения 45 кг/ч: 2,120–2,650 кДж/ч = 590–736 кВт

Это энергопотребление редко экономически приемлемо, что стимулирует переход на системы теплоутилизации.

## Теплоутилизирующее осушение

Теплоутилизирующие осушители интегрируют холодильный цикл для одновременного охлаждения/осушения и нагрева воды бассейна или повторного нагрева воздуха. Этот подход восстанавливает 50–70% энергии по сравнению с простыми механическими системами.

### Принцип работы

Тепло конденсатора холодильного цикла (обычно отводимое наружу или в градирню) используется продуктивно:

1. **Испаритель** охлаждает и осушает воздух бассейна (удаляет влагу + сенсибельное тепло)
2. **Компрессор** повышает температуру и давление хладагента
3. **Конденсатор** отводит тепло в воду бассейна, горячее водоснабжение или нагревательный аппарат воздуха
4. **Расширительный аппарат** снижает давление хладагента, завершая цикл

Энергетический баланс: Тепло, отводимое в конденсаторе ≈ Тепло, поглощаемое испарителем + Работа компрессора

Типичный COP (коэффициент производительности) для осушения: 3,0–4,5

Это означает 3–4,5 единиц полезного отопления на каждую единицу электрической мощности.

### Применение теплоутилизации

**Нагрев воды бассейна**:
- Теплообменник хладагент–вода (паяный пластинчатый или трубка в трубке)
- Вода конденсатора циркулирует через теплообменник бассейна
- Обеспечивает 60–100% нагревательной нагрузки бассейна в хорошо спроектированных системах
- Температура воды обычно ограничена 29–35°C для поддержания адекватного различия температур конденсации

**Предварительный нагрев горячего водоснабжения**:
- Десупернагреватель или полный конденсатор для нагрева ГВС
- Предварительный нагрев с 10–16°C до 32–43°C
- Вспомогательный нагреватель (газ, электрический, котел) обеспечивает финальный нагрев до 49–60°C
- Отличное применение для объектов с одновременным спросом на нагрев бассейна и горячее водоснабжение

**Повторный нагрев воздуха**:
- Горячий газ или теплообменник хладагент–воздух
- Обеспечивает повторный нагрев потока подаваемого воздуха
- Критичен для поддержания комфорта во время осушения
- Большинство систем комбинируют повторный нагрев воздуха с нагревом воды бассейна для максимальной гибкости

### Типичная производительность

| Параметр | Значение |
|-----------|----------|
| Мощность осушения | 23–91 кг/ч (стандартные блоки) |
| Циркуляция воздуха | 2,360–9,440 м³/ч |
| Нагрев воды бассейна | 58–233 кВт |
| Электрическая мощность | 40–150 кВт |
| Общий COP | 3,5–5,0 |
| Эффективность теплоутилизации | 60–75% |

**Пример расчета**:

Бассейн с испарением 45 кг/ч при 2,450 кДж/кг = 31,0 кДж/ч латентная нагрузка

Теплоутилизирующий осушитель:
- Нагрузка испарителя (охлаждение): 35,3 кДж/ч (латентное + сенсибельное)
- Электрическая мощность компрессора: 10,3 кВт
- Доступное тепло конденсатора: 45,5 кДж/ч
- Утилизация для нагрева воды бассейна: 38,0 кДж/ч (80% в бассейн)
- Повторный нагрев воздуха: 7,5 кДж/ч (20% в воздух)

Чистое энергопотребление: 10,3 кВт электрической мощности

Сравнение с механическим осушением без теплоутилизации:
- Охлаждение: 35,3 кДж/ч
- Повторный нагрев: 17,6 кДж/ч
- Общее: 52,9 кДж/ч

Экономия энергии: (52,9 - 10,3) / 52,9 = 80,5%

## Десиккантное осушение

Десиккантные системы используют гигроскопические материалы для химического поглощения влаги, а не конденсации через охлаждение. Вращающиеся десиккантные барабаны или жидкостные десиккантные системы распыления могут достигать очень низких уровней влажности и работают эффективно при низких температурах, где механические системы испытывают трудности.

### Твердые десиккантные системы

Вращающийся десиккантный барабан непрерывно циклирует между адсорбцией и регенерацией:

**Поток процесса**:
1. Влажный воздух бассейна проходит через десиккантный барабан
2. Влага адсорбируется на десиккант (силикагель, молекулярное сито)
3. Температура повышается из-за тепла адсорбции (обычно 5,6–8,3°C)
4. Сухой теплый воздух требует охлаждения перед выпуском

**Поток регенерации**:
1. Нагретый воздух регенерации (60–93°C) проходит через противоположный сектор барабана
2. Тепло выводит влагу из десиккантного материала
3. Горячий влажный воздух регенерации выводится наружу
4. Десиккант возвращается в поток процесса, готовый к адсорбции

### Жидкостные десиккантные системы

Раствор хлорида лития (LiCl) или бромида лития (LiBr) распыляется в поток процесса:

1. Сильный (концентрированный) десиккантный раствор поглощает влагу из воздуха
2. Слабый (разбавленный) раствор регенерируется нагревом
3. Тепло выводит воду из раствора
4. Концентрированный раствор возвращается в абсорбер

### Преимущества десиккантных систем

- Глубокое осушение (может достигать точку росы <-1°C)
- Эффективно при низких температурах (механические системы теряют мощность ниже 10°C)
- Отдельное управление температурой и влажностью
- Возможность регенерации тепловой активацией (газ, утилизированное тепло, солнечная энергия)

### Недостатки десиккантных систем

- Высокое требование энергии регенерации (3,540–4,700 МДж/кг_воды удаленной)
- Требует охлаждение для компенсации тепла адсорбции
- Более высокое техническое обслуживание (замена десиккантного барабана, управление раствором)
- Обычно более высокая начальная стоимость, чем механические системы

### Применение в плавательных бассейнах

Десиккантные системы редко используются как основное осушение для стандартных бассейнов из-за высокой энергии регенерации. Специфические применения включают:

- Холодный климат с крытыми бассейнами, где механические системы испытывают трудности зимой
- Чрезвычайно низкие требования влажности (конкурентный дайвинг, гимнастика)
- Интеграция с доступным источником утилизированного тепла
- Гибридные системы, комбинирующие механическое и десиккантное осушение

## Гибридные системы

Многие современные установки в плавательных бассейнах используют гибридные подходы:

**Теплоутилизация + Эконайзер наружного воздуха**:
- Теплоутилизирующий осушитель для базовой нагрузки
- Забор наружного воздуха при благоприятных условиях (холодная, сухая погода)
- Автоматическое переключение на основе сравнения энтальпии
- Максимизирует бесплатное охлаждение когда доступно

**Механическое + Десиккантное**:
- Механическая система для основного удаления влаги
- Десиккантный полирующий этап для точного управления низкой влажностью
- Используется в конкурентных объектах требующих <40% ОВ

**Несколько блоков**:
- Несколько меньших блоков вместо одного большого блока
- Обеспечивает резервирование, гибкость обслуживания
- Лучшая эффективность при частичной нагрузке через каскадирование
- Улучшенное управление влажностью при низкой занятости

## Управление и последовательность

Управление системой осушения должно координировать:

**Управление влажностью**:
- Основная уставка: 50–60% ОВ
- Гистерезис: ±5% для предотвращения циклирования
- Верхний предел точки росы выпускного воздуха для предотвращения переохлаждения
- Модулирование мощности по требованию (каскадирование компрессора, VFD, байпас горячего газа)

**Управление температурой**:
- Уставка температуры помещения на основе температуры воды бассейна + 1,1–2,2°C
- Модулирование повторного нагрева для поддержания температуры подачи воздуха
- Интеграция с вспомогательным отоплением (если предусмотрено)

**Нагрев воды бассейна**:
- Трехходовой клапан модулирует поток через теплообменник воды бассейна
- Поддерживает уставку температуры воды бассейна (обычно 26–29°C)
- Отводит избыточное тепло на вспомогательные применения (ГВС, отопление помещения) когда бассейн удовлетворен
- Защита от чрезмерной температуры воды бассейна

**Вентиляция**:
- Положение минимального наружного воздуха на основе требований норм
- Работа эконайзера когда наружные условия благоприятны
- CO₂ или управление вентиляцией по требованию на основе занятости (где разрешено)

**Безопасность**:
- Сигнал тревоги высокой влажности (>70% ОВ)
- Защита от низкой температуры (предотвращение замораживания)
- Обнаружение утечки хладагента
- Мониторинг состояния оборудования

## Рассмотрения при подборе

Консервативный подбор мощности осушения критичен для предотвращения проблем управления влажностью:

- Подбор на пиковое испарение с коэффициентом безопасности 20%
- Проверка мощности при частичной нагрузке (способность к понижению)
- Обеспечение адекватной мощности при высокой влажности наружного воздуха (сниженная мощность конденсации)
- Учет одновременных требований (спецмероприятия, соревнования)
- Учет инфильтрации через оболочку во время ветреных условий

Недостаточно подобранное оборудование осушения не может быть легко исправлено после установки и приводит к хроническим проблемам влажности, повреждениям конденсацией и жалобам пользователей. Переподбор, хотя менее проблематичен, результирует в кратковременном цикле, плохом управлении влажностью и пониженном сроке службы оборудования, если не обеспечено надлежащее модулирование мощности.

## Проверка производительности

Комиссионируйте системы осушения тщательно:

- Проверьте скорости потока воздуха (общее и наружное)
- Подтвердите заправку хладагента и перегрев/переохлаждение
- Протестируйте работу управления мощностью (каскадирование, модулирование)
- Проверьте работу теплоутилизации и уставки
- Измерьте фактическое удаление влаги при различных нагрузках
- Тренируйте влажность, температуру и производительность оборудования на протяжении недель/месяцев

Надлежащее проектирование системы осушения, установка и комиссионирование создают удобную, долговечную среду плавательного бассейна при минимизации эксплуатационных расходов.
