---
title: "Расчёт скорости испарения воды в бассейнах"
aliases: ["Расчёт скорости испарения воды в бассейнах"]
weight: 1
description: "Детальный анализ методов расчёта испарения воды в бассейнах, включая формулы Carrier, Shah и ASHRAE, коэффициенты активности и определение скрытого теплового нагружения для проектирования HVAC в нататориумах."
keywords: "расчёт испарения в бассейне, уравнение Carrier, метод Shah, формула испарения ASHRAE, расчёт скрытого нагружения, влажностная нагрузка нататориума"
tags: ["расчёт испарения в бассейне", "уравнение Carrier", "метод Shah", "формула испарения ASHRAE", "расчёт скрытого нагружения", "влажностная нагрузка нататориума"]
---

Точное определение скорости испарения воды в бассейне является основой при проектировании HVAC систем нататориумов. Скорость испарения непосредственно определяет производительность оборудования осушения, требования к вентиляции, тепловую нагрузку для подогрева бассейна и энергопотребление. Занижение скорости испарения приводит к неадекватному контролю влажности и потенциальному ущербу конденсацией; завышение приводит к перегруженному неэффективному оборудованию.

## Физические принципы испарения

Испарение воды в бассейне — это процесс массопередачи, управляемый разностью давлений водяного пара между поверхностью воды и окружающим воздухом. Движущей силой испарения является разность между давлением насыщенного водяного пара при температуре поверхности воды и парциальным давлением водяного пара в воздухе над поверхностью.

Скорость передачи влаги зависит от:

1. **Разности температур** между водой и воздухом (влияет на давление насыщения)
2. **Влажности воздуха** (влияет на градиент давления пара)
3. **Скорости воздуха** над поверхностью воды (влияет на сопротивление пограничного слоя)
4. **Площади поверхности воды**, контактирующей с воздухом
5. **Уровня активности** (агитация увеличивает эффективную площадь поверхности и нарушает пограничный слой)
6. **Барометрического давления** (влияет на абсолютные давления паров)

Передача тепла сопровождает передачу массы, так как каждый килограмм испарённой воды требует приблизительно 2 450 кДж скрытой теплоты парообразования. Эта энергия извлекается из воды бассейна и представляет значительную часть тепловой нагрузки подогрева.

## Уравнение Carrier

Уравнение Carrier, разработанное эмпирически для применения в бассейнах, широко используется для предварительных расчётов:

**W = A × F × (P_w - P_a)**

Где:
- W = Скорость испарения (кг/ч)
- A = Площадь поверхности воды в бассейне (м²)
- F = Коэффициент активности (безразмерный)
- P_w = Давление насыщенного водяного пара при температуре воды бассейна (Па)
- P_a = Парциальное давление водяного пара в воздухе помещения (Па)

**Коэффициенты активности (F)**:
- Пустой бассейн: 0,5
- Домашний бассейн, лёгкое использование: 0,65
- Общественный бассейн, среднее использование: 0,8
- Общественный бассейн, интенсивное использование: 1,0
- Бассейны с волнами, водные горки: 1,5
- Гидромассажные ванны, спа-ванны: 1,0–2,0

Разность давления паров (P_w - P_a) представляет термодинамическую движущую силу. Давление насыщенного пара растёт экспоненциально с температурой в соответствии с соотношением Клаузиуса — Клапейрона. При температуре воды 26,7°C давление насыщения составляет приблизительно 3 567 Па. Если воздух помещения поддерживается при 27,8°C и 50% ОВ, парциальное давление водяного пара составляет приблизительно 1 755 Па, что даёт разность давлений примерно 1 812 Па.

**Пример расчёта**:

Для конкурсного бассейна площадью 139,4 м²:
- Температура воды: 26,7°C (P_w = 3 567 Па)
- Температура воздуха: 27,8°C, 50% ОВ (P_a = 1 755 Па)
- Коэффициент активности: 0,8 (среднее использование)

W = 139,4 × 0,8 × (3 567 - 1 755) = 139,4 × 0,8 × 1 812 = 202,3 кг/ч

Скрытая нагрузка = 202,3 кг/ч × 2 450 кДж/кг = 495,6 МДж/ч = 137,7 кВт

Это представляет требуемую производительность осушающего оборудования в условиях проектирования.

## Уравнение Shah

Уравнение Shah учитывает влияние скорости воздуха и обеспечивает более детальный физико-обоснованный расчёт:

**W = (95 + 0,425 × V_air) × A × (P_w - P_a) / h_fg**

Где:
- W = Скорость испарения (кг/ч)
- V_air = Скорость воздуха у поверхности воды (м/с)
- A = Площадь поверхности воды в бассейне (м²)
- P_w = Давление насыщенного пара при температуре поверхности воды (Па)
- P_a = Парциальное давление водяного пара в воздухе (Па)
- h_fg = Скрытая теплота парообразования (приблизительно 2 450 кДж/кг при типичных температурах)

Коэффициент (95 + 0,425 × V_air) представляет комбинированное влияние естественной и принудительной конвекции. При низких скоростях воздуха (<0,15 м/с, рекомендуется для пустых бассейнов) доминирует естественная конвекция. Более высокие скорости значительно увеличивают испарение — ключевая причина для поддержания низкого движения воздуха над поверхностью бассейна.

**Пример расчёта**:

Для того же бассейна, что выше, со скоростью воздуха = 0,13 м/с:

W = (95 + 0,425 × 0,13) × 139,4 × (3 567 - 1 755) / 2 450

W = (95 + 0,055) × 139,4 × 1 812 / 2 450

W = 95,055 × 139,4 × 1 812 / 2 450 = 9,63 кг/ч (пустой бассейн)

Для условий использования умножьте на коэффициент активности (~1,5–2,0 при среднем уровне активности), получая приблизительно 14,4–19,3 кг/ч. Уравнение Shah обычно даёт более низкие базовые скорости испарения, чем Carrier, но требует корректировки с учётом активности.

## Метод ASHRAE

Справочник ASHRAE предоставляет комплексный подход, объединяющий эмпирические данные с теоретическими моделями:

**W = 0,1 × A × F_a × (P_w - P_a)**

Где:
- W = Скорость испарения (кг/ч)
- A = Площадь поверхности воды в бассейне (м²)
- F_a = Коэффициент активности
- P_w = Давление насыщения при температуре воды (Па)
- P_a = Давление пара в воздухе (Па)

Примечание: При использовании давления в Па константа является 0,1. При использовании других единиц давления константы варьируются от 0,5 до 1,0 в зависимости от активности.

**Коэффициенты активности ASHRAE**:
- Пустой, неподвижный воздух: 0,5–0,6
- Домашнее использование, лёгкое: 0,65–0,75
- Общественный, среднее использование: 0,8–0,9
- Общественный, интенсивное использование: 1,0–1,1
- Волнистое, агитированное: 1,5–2,0

ASHRAE рекомендует использовать более высокие коэффициенты активности при выборе размеров осушающего оборудования для обеспечения адекватной производительности при пиковом использовании. Консервативное проектирование обычно использует F_a = 1,0 для общественных бассейнов даже если типичное использование среднее.

## Рекомендации по проектированию

| Метод расчёта | Лучшее применение | Типичный результат |
|---|---|---|
| Уравнение Carrier | Предварительный выбор размеров, общественные бассейны | Более высокие скорости испарения |
| Уравнение Shah | Детальное проектирование, чувствительность к скорости | Более низкий базовый уровень, требует множителя активности |
| Метод ASHRAE | Общее проектирование, консервативный | Средний диапазон, хорошо проверенный |

**Практика проектирования**:

1. Рассчитайте испарение всеми тремя методами
2. Используйте наиболее высокий результат для выбора размеров оборудования с целью обеспечения адекватной производительности
3. Проверьте предположения о скорости воздуха (должна быть <0,15 м/с у поверхности воды при пустом бассейне)
4. Учитывайте переходные условия: покрывала для бассейна снижают испарение на 90–95% при использовании
5. Принимайте во внимание выброс воды, который может добавить 10–20% к влажностной нагрузке в объектах с интенсивным использованием
6. Включите коэффициент безопасности 10–20% при выборе оборудования

## Процедура расчёта нагрузки

**Шаг 1: Определение условий проектирования**

- Температура воды в бассейне (обычно 25,6–29°C в зависимости от использования)
- Температура воздуха в помещении (обычно T_воды + 1,1–2,2°C)
- Проектная относительная влажность (обычно 50–60%)
- Площадь поверхности бассейна (исключая площадь, покрытую линиями дорожек, трамплинами и т. д.)
- Ожидаемый уровень активности (сценарий пикового использования)

**Шаг 2: Расчёт давлений паров**

Используйте психрометрические соотношения или таблицы пара:

P_w = давление насыщения при температуре воды

P_a = ОВ × (давление насыщения при температуре воздуха)

**Шаг 3: Применение уравнения испарения**

Используйте выбранный метод или методы с соответствующим коэффициентом активности.

**Шаг 4: Расчёт скрытой нагрузки**

Q_latent = W × h_fg

Где h_fg ≈ 2 450 кДж/кг (или используйте точное значение из таблиц пара при температуре воды)

**Шаг 5: Расчёт потерь тепла в бассейне**

Подогрев бассейна должен компенсировать:
- Потери тепла от испарения (из Шага 4)
- Конвективные потери тепла воздуху (если воздух холоднее воды)
- Кондуктивные потери тепла через стены/дно бассейна
- Потери тепла радиацией к холодным поверхностям
- Нагрев свежей воды для долива
- Кондуктивные потери через трубопроводы

Испарение обычно составляет 60–80% от общих потерь тепла в закрытых объектах.

## Расчёты отношения влажности

Для выбора размера системы осушения рассчитайте скорость удаления влаги через изменение отношения влажности:

Δω = W / (ρ_air × Q_air)

Где:
- Δω = Изменение отношения влажности (кг_воды/кг_сухого_воздуха)
- W = Скорость испарения (кг/ч)
- ρ_air = Плотность воздуха (приблизительно 1,2 кг/м³ при стандартных условиях)
- Q_air = Скорость циркуляции воздуха (м³/ч)

Это определяет требуемую температуру точки росы аппарата для охлаждающего/осушающего теплообменника.

## Проверка и контроль

После установки проверьте предположения проектирования:

- Измеряйте фактическое испарение воды из бассейна, отслеживая добавление воды для долива в течение продолжительного времени
- Контролируйте относительную влажность при различных уровнях занятости и погодных условиях
- Проверяйте скорости воздуха над поверхностью бассейна
- Отрегулируйте установки точки настройки осушения на основе фактической производительности

Фактические скорости испарения могут отличаться на ±30% от расчётных значений из-за вариаций в активности, схемах движения воздуха и эффектах химического состава воды. Надлежащее проектирование системы включает модуляцию производительности для приспособления к этой изменчивости при сохранении энергоэффективности.

## Резюме

Расчёт скорости испарения является основой проектирования HVAC в нататориумах. Используйте консервативные предположения при выборе размеров оборудования, обеспечивая при этом адекватный диапазон регулирования для работы при частичной нагрузке. Уравнение Carrier с соответствующими коэффициентами активности обеспечивает надёжные результаты для большинства приложений. Сложные объекты с необычной геометрией, высокой изменчивостью занятости или специальными объектами (бассейны с волнами, водные горки) могут потребовать анализа вычислительной гидродинамики (CFD) или специализированного консультирования для уточнения оценок испарения.
