---
title: "Характеристики нагрузок в зрительской зоне"
aliases: ["Характеристики нагрузок в зрительской зоне"]
description: "Комплексный анализ компонентов тепловой нагрузки в зрительских зонах плавательного бассейна, включая нагрузки от присутствия, коэффициенты одновременности, теплопритоки от освещения и переходные паттерны нагрузок для проектирования систем ОВК."
keywords: ["нагрузки зрительских зон в плавательных бассейнах", "ОВК для мест массового скопления людей", "переходные тепловые нагрузки", "коэффициенты одновременности", "проектирование зрительских зон", "ОВК для крытых бассейнов", "расчет нагрузок от присутствия", "нагрузки от вместимости мероприятий"]
tags: ["нагрузки зрительских зон в плавательных бассейнах", "ОВК для мест массового скопления людей", "переходные тепловые нагрузки", "коэффициенты одновременности", "проектирование зрительских зон", "ОВК для крытых бассейнов", "расчет нагрузок от присутствия", "нагрузки от вместимости мероприятий"]
weight: 3
---

## Обзор

Характеристики нагрузки в зрительских зонах фундаментально отличаются от нагрузок в бассейновых залах из-за прерывистой занятости, высокой плотности людей во время мероприятий и специфических профилей отношения явного тепла. Точная оценка нагрузки требует учета коэффициентов разновременности, переходных процессов и изменчивости во времени паттернов занятости зрителей.

## Компоненты нагрузки от людей

### Явный тепловыделение от людей

Явное тепловыделение от зрителей следует рекомендациям ASHRAE по занятости в сборных помещениях:

$$q_{s,occ} = N \cdot q_{s,person} \cdot CLF$$

где:
- $q_{s,occ}$ = явное тепловыделение от людей (кДж/ч)
- $N$ = количество людей (чел.)
- $q_{s,person}$ = явное тепловыделение на человека (кДж/ч·чел.)
- $CLF$ = коэффициент нагрузки на охлаждение (безразмерный)

Для сидящих зрителей при умеренной активности:
- Явное тепло: 263–290 кДж/ч·чел.
- Скрытое тепло: 211–237 кДж/ч·чел.
- Общая метаболическая мощность: 474–527 кДж/ч·чел.

### Скрытое тепловыделение от людей

$$q_{l,occ} = N \cdot q_{l,person} \cdot F_{diversity}$$

где:
- $q_{l,occ}$ = скрытое тепловыделение от людей (кДж/ч)
- $q_{l,person}$ = скрытое тепло на человека (кДж/ч·чел.)
- $F_{diversity}$ = коэффициент разновременности (0,75–0,95 для зрительских зон)

Отношение явного тепла для зрительских зон обычно составляет от 0,52 до 0,58, что значительно ниже, чем в офисных помещениях, из-за высокой плотности людей и метаболической активности.

## Разбивка компонентов нагрузки

```mermaid
flowchart TD
    A[Общая нагрузка зрительской зоны] --> B[Внутренние нагрузки]
    A --> C[Внешние нагрузки]
    A --> D[Нагрузки вентиляции]

    B --> E[Явное тепло от людей]
    B --> F[Скрытое тепло от людей]
    B --> G[Освещение]
    B --> H[Оборудование]

    C --> I[Солнечная радиация - остекление]
    C --> J[Теплопередача - ограждающие конструкции]
    C --> K[Инфильтрация]

    D --> L[Явная нагрузка приточного воздуха]
    D --> M[Скрытая нагрузка приточного воздуха]

    E --> N[263–290 кДж/ч·чел.]
    F --> O[211–237 кДж/ч·чел.]
    G --> P[10,8–16,1 Вт/м²]
    H --> Q[Табло, звуковые системы]

    I --> R[Зависит от ориентации]
    J --> S[Крыша, стены, остекление]
    K --> T[Минимальная при избыточном давлении]

    L --> U[7,1–9,4 л/с·чел. (25–35 м³/ч·чел.)]
    M --> U
```

## Тепловыделение от освещения

Нагрузки от освещения в зрительских зонах зависят от типа мероприятия и стратегии освещения объекта:

$$q_{lights} = A \cdot W_{lighting} \cdot F_{use} \cdot F_{ballast}$$

где:
- $q_{lights}$ = тепловыделение от освещения (кДж/ч)
- $A$ = площадь пола (м²)
- $W_{lighting}$ = удельная установленная мощность освещения (Вт/м²)
- $F_{use}$ = коэффициент использования (0,7–1,0)
- $F_{ballast}$ = коэффициент балласта (1,0 для светодиодов, 1,15–1,20 для люминесцентных ламп)

Типичные удельные мощности освещения:
- Соревновательные мероприятия: 12,9–16,1 Вт/м²
- Тренировочные сессии: 6,5–8,6 Вт/м²
- Периоды без мероприятий: 2,2–3,2 Вт/м²

## Сравнение нагрузки по вместимости мероприятия

| Сценарий занятости | Люди | Явная нагрузка (кДж/ч) | Скрытая нагрузка (кДж/ч) | Общая нагрузка (кВт) | Вентиляция (м³/ч) |
|------|-----------|----|----|------|------|
| Пусто (уборка) | 5 | 7 250 | 5 925 | 0,2 | 113 |
| Тренировка (10% вместимости) | 50 | 72 500 | 59 250 | 2,1 | 1 130 |
| Школьные соревнования (40% вместимости) | 200 | 290 000 | 237 000 | 8,3 | 4 500 |
| Чемпионат (75% вместимости) | 375 | 545 625 | 445 313 | 15,6 | 6 750 |
| Полная вместимость (100%) | 500 | 687 500 | 562 500 | 20,8 | 7 500 |

*Предположения: 275 кДж/ч·чел. явного тепла, 225 кДж/ч·чел. скрытого тепла, 15 л/с·чел. (54 м³/ч·чел.) минимального приточного воздуха*

## Коэффициенты разновременности

Коэффициенты разновременности учитывают реальность того, что пиковые условия редко возникают одновременно:

$$q_{total} = \sum (q_i \cdot F_{diversity,i})$$

Рекомендуемые коэффициенты разновременности для зрительских зон в бассейновых комплексах:
- **Занятость**: 0,85–0,95 (высокая разновременность во время мероприятий)
- **Освещение**: 0,90–1,00 (зависит от расписания мероприятий)
- **Оборудование**: 0,70–0,85 (табло, звуковые системы работают прерывисто)
- **Солнечная радиация**: 1,00 (нет разновременности для нагрузок от ограждающих конструкций)

## Учет переходных процессов

Нагрузки в зрительских зонах демонстрируют выраженные переходные характеристики:

**Период до мероприятия (за 1–2 часа)**
- Постепенное нарастание занятости от 0% до 100%
- Система HVAC должна обеспечивать плавный переход без жалоб на комфорт
- Стратегии предварительного охлаждения могут снизить пиковую нагрузку

**Период проведения мероприятия (2–4 часа)**
- Максимальная заполняемость и метаболические тепловые нагрузки
- Вентиляция на пиковых требованиях к наружному воздуху
- Освещение и оборудование в режиме полной нагрузки

**Пост-период мероприятия (0,5–1 час)**
- Быстрое снижение заполняемости до уровня, близкого к нулю
- Возможность перехода системы в режим экономии и рекуперации энергии
- Поддержание небольшого избыточного давления для контроля влажности

Тепловая постоянная времени для зрительских зон обычно составляет 1,5–2,5 часа, что требует применения адаптивных стратегий управления HVAC.

## Требования к вентиляции

Стандарт ASHRAE 62.1 определяет требования к наружному воздуху для помещений для собраний:

$$\dot{V}_{OA} = R_p \cdot P + R_a \cdot A$$

где:
- $\dot{V}_{OA}$ = расход вентиляционного наружного воздуха (CFM (м³/ч))
- $R_p$ = расход наружного воздуха на человека (5 CFM/чел (м³/ч/чел))
- $P$ = количество людей (человек)
- $R_a$ = расход наружного воздуха на площадь (0,06 CFM/ft² (м³/ч/м²))
- $A$ = площадь пола (м²)

Для зрительских зон с потенциально высокой плотностью заполняемости проектные расходы наружного воздуха 15–20 CFM/чел (м³/ч/чел) обеспечивают лучший комфорт и качество воздуха в пиковые моменты мероприятий.

## Анализ отношения явного тепла

Отношение явного тепла для зрительских зон:

$$SHR = \frac{q_s}{q_s + q_l}$$

Типичные диапазоны SHR:
- **Низкая заполняемость** (< 25% от вместимости): 0,65–0,75
- **Средняя заполняемость** (25–60% от вместимости): 0,58–0,65
- **Высокая заполняемость** (> 60% от вместимости): 0,52–0,58

Низкое значение SHR во время мероприятий требует наличия мощности осушения, превышающей возможности змеевика явного охлаждения. Системы подготовки наружного воздуха (DOAS) или стратегии с подогревом эффективно решают эту задачу.

## Рекомендации по проектированию

1. **Подбирать оборудование на 75–85% от вместимости**, а не на абсолютный пик, чтобы избежать чрезмерных первоначальных затрат и неэффективности при частичной нагрузке
2. **Внедрить управление на основе заполняемости** с использованием датчиков CO₂ для модуляции расходов вентиляции
3. **Проектировать для SHR 0,55** в условиях пиковой заполняемости
4. **Обеспечить возможность предварительного охлаждения** для компенсации эффектов тепловой массы
5. **Поддерживать избыточное давление 0,02–0,05 дюйма вод. ст. (см вод. ст.)** относительно бассейнового зала для предотвращения миграции влаги

Прерывистый характер нагрузок в зрительских зонах создает возможности для оптимизации энергопотребления за счет вентиляции с управлением по спросу, работы экономайзера в переходные сезоны и стратегических подходов к тепловому накоплению.
