---
title: "Проблемы качества воздуха"
aliases: ["Проблемы качества воздуха"]
description: "Понимание и решение проблем качества воздуха в крытых бассейнах, включая контроль хлораминов, стратегии вентиляции и требования к мониторингу."
keywords: ["качество воздуха в крытом бассейне", "хлорамины", "качество воздуха в бассейне", "ПДВ", "качество воздуха в помещении", "крытый бассейн"]
tags: ["качество воздуха в крытом бассейне", "хлорамины", "качество воздуха в бассейне", "ПДВ", "качество воздуха в помещении", "крытый бассейн"]
weight: 5
---

Крытые бассейны сталкиваются с уникальными проблемами качества воздуха из-за продуктов дезинфекции, влажности и замкнутой среды. Понимание источников загрязнителей и стратегий контроля необходимо для проектирования здоровых крытых плавательных сооружений.

## Источники загрязнителей

### Продукты дезинфекции (ПДВ)

Хлорсодержащие дезинфицирующие средства вступают в реакцию с органическими веществами:

**Органические источники**:
- Пот, моча, клетки кожи
- Косметика, лосьоны, солнцезащитные кремы
- Волосы и кожное сало
- Фекальное загрязнение

**Химическое образование**:
$$HOCl + Organic\ Nitrogen \rightarrow Chloramines$$

### Типы хлораминов

| Соединение | Формула | Характеристики |
|----------|---------|-----------------|
| Монохлорамин | NH₂Cl | Меньше летуч, слабый запах |
| Дихлорамин | NHCl₂ | Более летуч, сильный запах |
| Трихлорамин | NCl₃ | Наиболее летуч, самый сильный раздражитель |

Трихлорамин является основной проблемой качества воздуха, накапливаясь в зоне дыхания над поверхностью воды.

### Другие загрязнители

**Тригалометаны (THM)**:
- Хлороформ встречается чаще всего
- Образуются из хлора и органических веществ
- Заболачивание канцерогенными свойствами

**Углекислый газ**:
- Выдыхается пловцами
- Высокая плотность во время мероприятий
- Способствует ощущению «спертости» воздуха

## Влияние на здоровье

### Проблемы с дыханием

Воздействие хлораминов вызывает:
- Раздражение глаз, носа и горла
- Кашель и хрипы
- Обострение астмы
- «Легкое спасателя» (профессиональное заболевание)
- Респираторные симптомы у пловцов

### Предельные значения воздействия

Отсутствуют нормативные стандарты, специфичные для крытых бассейнов, но рекомендации указывают:

| Соединение | Руководство | Источник |
|----------|-----------|--------|
| Трихлорамин | <0.5 мг/м³ | ВОЗ |
| Трихлорамин | <0.3 мг/м³ | Немецкое руководство |
| Связанный хлор (вода) | <0.4 мг/л | CDC |

### Уязвимые группы населения

Группы повышенного риска:
- Соревновательные пловцы (высокое воздействие)
- Спасатели и инструкторы (профессиональное воздействие)
- Люди с астмой
- Дети (повышенная частота дыхания)

## Стратегии вентиляции

### Локализация источника

Удаление воздуха вблизи поверхности воды, где концентрируются хлорамины:

$$C_{breathing} \propto \frac{Evap\ Rate \times C_{water}}{V_{air} \times ACH}$$

**Эффективные подходы**:
- Периферийный вытяжной воздух на нижнем уровне
- Решетки возврата воздуха на уровне палубы
- Непрерывная работа вытяжной системы

### Распределение воздуха

**Подаваемый воздух**:
- Подача сверху (потолок или высокая стена)
- Направление над поверхностью бассейна
- Поддержание скорости 0.13–0.25 м/с (25–50 фут/мин) на поверхности воды
- Избегать прямых воздушных струй на пловцов

**Возврат/Вытяжка**:
- Низкая стена (30–45 см над палубой)
- Несколько мест по периметру
- Непрерывно в часы работы

### Расходы наружного воздуха

Больший объем наружного воздуха разбавляет загрязнители:

| Стандарт | Требование |
|----------|-------------|
| ASHRAE 62.1 | 0.48 CFM/ft² (м³/ч) палубы бассейна |
| ASHRAE 62.1 | 0.06 CFM/ft² (м³/ч) зрителей |
| Немецкий VDI 2089 | 10–20 м³/ч на м² воды |

### Кратность воздухообмена

| Зона | Рекомендуемая кратность ACH |
|------|-----------------|
| Бассейновый зал | 4–8 |
| Зоны для зрителей | 4–8 |
| При высокой заполняемости | 8–12 |

## Управление качеством воды

### Контроль источника

Снижение образования ПДВ через обработку воды:

**УФ-системы**:
- Разрушают хлорамины
- Снижают связанный хлор
- Требуют достаточной дозы (40–60 мДж/см²)

**Озоновая обработка**:
- Мощный окислитель
- Снижает потребность в хлоре
- В сочетании с остаточным хлором

**Передовое окисление**:
- УФ + перекись водорода
- Комбинации УФ + озон
- Усиленное разрушение ПДВ

### Химия воды

Поддержание правильного баланса:
- Свободный хлор: 1–3 ppm
- Связанный хлор: <0.4 ppm
- pH: 7.2–7.8
- Общая щелочность: 60–180 ppm

### Гигиена посетителей

Предварительный душ снижает:
- Органическую нагрузку
- Образование ПДВ
- Требуемую дозу хлора

Многие европейские объекты требуют тщательного душа перед входом в бассейн.

## Мониторинг и управление

### Мониторинг качества воздуха

**Непрерывный мониторинг**:
- Относительная влажность
- Температура
- CO₂ (прокси занятости)

**Периодические испытания**:
- Уровень хлорамина
- Концентрация THM
- Подсчет частиц

### Технологии датчиков

| Параметр | Технология | Диапазон |
|-----------|------------|-------|
| Трихлорамин | Электрохимический | 0–1 мг/м³ |
| CO₂ | NDIR | 0–5000 ppm |
| Влажность | Емкостной | 0–100% RH |

### Вентиляция по требованию

Регулирование вентиляции на основе:
- Уровня занятости
- Интенсивности активности
- Измеренного качества воздуха
- Времени суток

## Лучшие практики проектирования

### Планировка объекта

- Разделение бассейнового зала от лобби и зон для зрителей
- Положительное давление в зонах просмотра
- Изолированные системы HVAC
- Прямые пути вытяжки

### Выбор оборудования

- Коррозионно-стойкие материалы
- Специализированные AHU для крытых бассейнов
- Фильтрация высокой эффективности
- Возможность рекуперации энергии

### Чрезвычайные меры

- Сигнализация при высоком уровне хлорамина
- Аварийное усиление вентиляции
- Процедуры эвакуации
- Документирование инцидентов

## Требования нормативов и стандартов

### Стандарты ASHRAE

- **ASHRAE 62.1**: Расходы вентиляции
- **ASHRAE Handbook—HVAC Applications**: Глава о крытых бассейнах
- **ANSI/ASHRAE Standard 90.1**: Энергоэффективность

### Руководства по здоровью

- Модельный кодекс здоровья водных объектов CDC (MAHC)
- Государственные и местные санитарные нормы
- Отраслевые стандарты бассейнов и спа

Решение проблем качества воздуха в крытых бассейнах требует комплексного подхода, сочетающего проектирование вентиляции, обработку воды и эксплуатационные практики для защиты здоровья пловцов и персонала в этих уникальных закрытых помещениях.
