---
title: "Контроль влажности"
aliases: ["Контроль влажности"]
description: "Стратегии контроля влажности для крытых бассейнов, включая системы осушения, предотвращение конденсации и энергоэффективную эксплуатацию."
keywords: ["влажность в бассейне", "осушение бассейна", "контроль влажности", "предотвращение конденсации", "системы HVAC для бассейнов"]
tags: ["влажность в бассейне", "осушение бассейна", "контроль влажности", "предотвращение конденсации", "системы HVAC для бассейнов"]
weight: 3
---

Контроль влажности в бассейновом зале критически важен для комфорта посетителей, защиты здания и энергоменеджмента. Значительная влагонагрузка от испарения воды требует специализированных систем осушения и тщательного проектирования для предотвращения повреждений от конденсата.

## Расчет влагонагрузки

### Оценка скорости испарения

Испарение с бассейна зависит от множества факторов:

$$W = A \times (p_w - p_a) \times F_a$$

Где:
- W = скорость испарения (кг/ч)
- A = площадь поверхности бассейна (м²)
- p_w = давление насыщения при температуре воды
- p_a = парциальное давление водяного пара в воздухе
- F_a = коэффициент активности

### Коэффициенты активности

| Уровень активности | Коэффициент | Описание |
|------|--------|-------------|
| Пустой (с покрытием) | 0.1-0.2 | Бассейн под крышкой |
| Пустой (без покрытия) | 0.5 | Спокойная поверхность воды |
| Частное использование | 0.5-0.7 | Легкая активность |
| Публичный бассейн | 0.8-1.0 | Средняя активность |
| Соревнования/тренировки | 1.0-1.2 | Высокая активность |
| Волновые бассейны | 1.5-2.0 | Агрессивная поверхность |
| Горки/аттракционы | 1.5-2.5 | Высокая турбулентность |

### Пример расчета

**Бассейн**: 25 м × 25 м (623 м²), вода 27.8°C, воздух 28.9°C при 55% ОТ

$$p_w = 0.533\ \text{фунт/кв. дюйм абс.}\ (при\ 27.8°C)$$
$$p_a = 0.55 \times 0.596 = 0.328\ \text{фунт/кв. дюйм абс.}$$
$$W = 623 \times (0.533 - 0.328) \times 0.8 = 500\ \text{кг/ч}$$

## Установки влажности

### Проектные цели

| Параметр | Рекомендуемое | Примечания |
|------|-----|-------------|
| Относительная влажность | 50-60% | Баланс комфорта и испарения |
| Температура воздуха | 27.8-30°C | На 1.1-2.8°C выше температуры воды |
| Точка росы | 16.7-20°C | Предотвращение конденсации |

### Зависимость температуры и влажности

Более высокая температура воздуха и более низкая влажность снижают испарение:

$$\Delta p = p_{sat,water} - p_{air}$$

Снижение разницы давлений пара уменьшает скорость испарения и влагонагрузку.

### Комфортные условия

**Низкая влажность (<50%)**:
- Увеличенное испарение
- Повышенное энергопотребление
- Дискомфорт пловцов (сухость кожи)

**Высокая влажность (>60%)**:
- Риск конденсации
- Некомфортное ощущение «спертости»
- Потенциал появления плесени и грибка

## Методы осушения

### Механическое охлаждение

Системы осушения на хладагенте:

**Рабочий цикл**:
1. Теплый влажный воздух проходит через испаритель
2. Воздух охлаждается ниже точки росы
3. Влага конденсируется на змеевике
4. Конденсат отводится
5. Холодный сухой воздух подогревается в конденсаторе

**Производительность**: типично 23-227 кг/ч удаления влаги

**Варианты рекуперации тепла**:
- Подогрев воздуха (конденсатор в воздушном потоке)
- Подогрев воды бассейна (десуперхитер)
- Комбинированный подход

### Вентиляция наружным воздухом

Использовать наружный воздух при благоприятных условиях:

$$Эффективно\ при:\ W_{outdoor} < W_{return}$$

**Типичные условия**:
- Температура наружного воздуха <12.8°C
- Низкая влажность наружного воздуха

**Стратегия управления**:
- Работа экономайзера по энтальпии
- Плавный переход между режимами
- Поддержание минимального притока наружного воздуха

### Адсорбционные системы

Поглощение твердыми или жидкими адсорбентами:

**Применение**:
- Требования к очень низкой влажности
- Рекуперация тепла из вытяжного воздуха
- Комбинация с механическим охлаждением

**Особенности**:
- Более высокая первоначальная стоимость
- Требуется энергия для регенерации
- Специализированное обслуживание

### Гибридные системы

Комбинация нескольких методов:
- Наружный воздух при эффективности (бесплатное осушение)
- Механическое осушение при необходимости
- Рекуперация тепла тепловым насосом
- Оптимизация под условия

## Предотвращение конденсации

### Критические поверхности

Поверхности, подверженные риску:
- Окна и световые фонари
- Наружные стены
- Конструкция крыши
- Трубы с холодной водой
- Металлические конструкции

### Требования к температуре поверхности

Поддерживать температуру поверхности выше точки росы:

$$T_{surface} > T_{dewpoint,air}$$

**Пример**: 60% ОТ, воздух 28.9°C → Точка росы = 20°C
Поверхность должна быть >20°C для предотвращения конденсации.

### Стратегии предотвращения

**Окна/Стеклопакеты**:
- Стеклопакеты высокого качества (низкий коэффициент U)
- Теплые дистанционные рамки
- Терморазрывные рамы
- Направление воздуха на стеклянные поверхности

**Наружные стены**:
- Непрерывная теплоизоляция
- Пароизоляция со стороны теплого воздуха
- Устранение тепловых мостов

**Конструкция крыши**:
- Теплоизоляция над настилом
- Пароизоляция под теплоизоляцией
- Циркуляция теплого воздуха под настилом

### Движение воздуха

Предотвращение конденсации за счет циркуляции воздуха:
- 0,08–0,13 м/с над остеклением
- Отсутствие застойных зон
- Направленная подача воздуха к уязвимым поверхностям

## Энергоэффективность

### Бассейновые покрытия

Снижение испарения при отсутствии пловцов:
- Снижение испарения на 50–70%
- Автоматические покрытия для удобства
- Возможность снижения вентиляции
- Значительная экономия энергии

$$Savings = Cover\ hours \times (1 - Factor_{cover}/Factor_{no\ cover}) \times Load$$

### Рекуперация тепла

Восстановление энергии при осушении:

| Метод рекуперации | Эффективность | Применение |
|------|----|------------|
| Подогрев воздуха | 100% по sensible | Отопление помещений |
| Подогрев бассейна | 50–80% | Температура воды |
| Горячая вода | 30–50% | Предварительный нагрев ГВС |

### Оптимизация управления

- Снижение температуры при отсутствии людей
- Интерлок с покрытием бассейна
- Экономия наружного воздуха при благоприятных условиях
- Вентиляция по требованию

### Энергетические показатели

Типичная энергоемкость крытых бассейнов:
- 150–300 кБт·ч/м²·год (без оптимизации)
- 80–150 кБт·ч/м²·год (при соблюдении лучших практик)

## Выбор оборудования

### Блочные осушители

Специализированные установки для крытых бассейнов:
- Коррозионностойкое исполнение
- Интегрированные системы управления
- Опции рекуперации тепла
- Возможность подачи наружного воздуха

### Индивидуальные системы кондиционирования

Крупные объекты могут использовать:
- Сборные воздухонагреватели с DX-охлаждением
- Системы с chilled water
- Интеграция отдельных осушителей
- Оборудование для рекуперации энергии

### Расчет мощности

Проектирование для пиковых условий:
- Максимальный уровень активности
- Расчетные наружные условия
- Отсутствие покрытия бассейна (в рабочем режиме)
- Коэффициент запаса (10–15%)

## Системы управления

### Основное управление

Контур регулирования влажности:
- Датчик влажности (в помещении)
- Уставка (50–60% RH)
- Модуляция работы осушителя
- Координация подачи наружного воздуха

### Выбор режима

Автоматический переход режимов:
- Режим наружного воздуха (при благоприятных условиях для экономии)
- Механическое осушение (при неблагоприятных условиях для экономии)
- Комбинированный режим (переходный)

### Мониторинг

Отслеживание и анализ тенденций:
- Температура и влажность в помещении
- Температура воды в бассейне
- Наружные условия
- Потребление энергии
- Работа оборудования

Эффективное регулирование влажности в крытых бассейнах защищает строительные конструкции от повреждения влагой, обеспечивая при этом комфортные условия и оптимизируя энергопотребление за счет правильного выбора системы и управления.
