---
title: "Системы вентиляции ядерного сдерживания"
aliases: ["Системы вентиляции ядерного сдерживания"]
description: "Техническое руководство по системам HVAC для герметизации ядерных реакторов, охватывающее нормальную эксплуатацию, аварийные условия, контроль давления, изоляционные заслонки и фильтрованный выброс в соответствии с нормами NRC."
keywords:
  - вентиляция ядерной герметизации
  - HVAC герметизации реактора
  - контроль давления герметизации
  - ядерные изоляционные заслонки
  - вентиляция в аварийных условиях
  - нормы NRC HVAC
  - системы фильтрованного выброса
  - системы продувки герметизации
  - системы ядерной безопасности
  - послеаварийная фильтрация
weight: 1
---
Системы вентиляции герметизации ядерного реактора представляют критически важное применение HVAC в любом учреждении, предназначенное для поддержания безопасных атмосферных условий во время нормальной эксплуатации при одновременном обеспечении немедленной изоляции и управляемого выброса во время аварийных сценариев. Эти системы должны соответствовать строгим нормам NRC согласно 10 CFR 50 Приложению A (Общие критерии проектирования) и техническим спецификациям конкретного учреждения.

## Философия проектирования системы

Вентиляция герметизации работает в двух принципиально различных режимах: нормальная эксплуатация и послеаварийная эксплуатация. При нормальных условиях система поддерживает температуру, влажность и качество воздуха для надежности оборудования и доступа персонала. После проектного базисного аварийного события (DBA) система переходит в режим предотвращения неконтролируемого выброса радиоактивных материалов при управлении давлением и температурой герметизации.

Сама конструкция герметизации служит окончательным барьером против выброса продуктов деления. Системы HVAC поддерживают эту барьерную функцию посредством контроля внутренних атмосферных условий и предотвращения путей утечки обхода, которые могут скомпрометировать целостность герметизации.

## Вентиляция при нормальной эксплуатации

### Система продувки герметизации

Система продувки герметизации обеспечивает воздухообмен во время нормальной эксплуатации АЭС и переоборудования при перегрузке топлива. Эта система обычно работает при 2–4 воздухообменах в час, поддерживая температуру герметизации между 21–49°C и относительную влажность ниже 70% для предотвращения деградации оборудования.

**Ключевые параметры проектирования:**

| Параметр | Типовое значение | Назначение |
|-----------|---------------|---------|
| Расход воздуха | 20 000–60 000 CFM (33,98–101,94 м³/ч) | Охлаждение оборудования, контроль влажности |
| Температура приточного воздуха | 18–24°C | Регулирование температуры |
| Фильтрация | HEPA + Уголь | Удаление йода и твердых частиц |
| Класс давления воздуховодов | 25 мм вод. ст. минимум | Целостность системы |

Приточный воздух попадает через входы с HEPA-фильтром, расположенные для обеспечения равномерного распределения. Выхлопные потоки направляются через дублированные поезда фильтров HEPA и угольного адсорбера перед выбросом через контролируемые дымовые трубы. Мониторы радиации на выхлопных потоках автоматически срабатывают при превышении активности административными лимитами.

### Система мини-продувки

Многие учреждения используют систему мини-продувки для непрерывной вентиляции с низким расходом во время работы на мощности. Работая при 100–500 CFM (0,17–0,85 м³/ч), эта система предотвращает накопление водорода из радиолиза при минимизации инвентаря потенциально загрязненного воздуха. Системы мини-продувки используют меньшие изоляционные клапаны, которые закрываются быстрее, чем полные заслонки продувки, что снижает возможный выброс при инициировании аварии.

## Системы контроля давления

Контроль давления герметизации выполняет две различные функции: поддержание небольшого отрицательного давления во время нормальной эксплуатации и управление ростом давления во время аварий.

### Контроль давления при нормальной эксплуатации

Во время нормальной эксплуатации давление герметизации обычно поддерживается на уровне –0,06 до –0,12 кПа относительно окружающих областей. Это отрицательное давление обеспечивает, чтобы любая утечка воздуха направлялась внутрь, предотвращая неконтролируемый выброс радиоактивных материалов. Контроль давления использует переменные вентиляторы выхлопа, модулируемые датчиками давления с дублированными элементами датчиков.

Система управления должна учитывать изменения барометрического давления, которые могут вызвать видимые колебания давления ±0,12 кПа во время погодных переходов. Алгоритмы управления обычно используют низкие скорости отклика (0,03–0,15 кПа/минуту регулировки) для предотвращения автоколебаний при поддержании диапазона давления.

### Управление давлением после аварии

После аварии с потерей теплоносителя (LOCA) давление герметизации быстро растет из-за выброса пара из системы охлаждения реактора. Пиковое давление зависит от размера и местоположения разрыва, но может достичь 310–414 кПа в герметизации PWR, рассчитанной на 345–414 кПа. Конструкция герметизации должна выдерживать это давление при поддержании герметичной целостности ниже максимально допустимых скоростей утечки (обычно 0,1–0,5% объема герметизации в день при расчетном давлении).

Системы распыления герметизации и пассивные теплоотводы снижают давление после начального выброса. Системы HVAC остаются изолированными, но готовы к возможным послеаварийным операциям продувки под контролем после снижения давления.

## Системы изоляционных заслонок

Клапаны изоляции герметизации представляют критическую границу функции безопасности. Эти заслонки должны быстро закрываться при получении сигналов изоляции герметизации, обеспечивая дублированные барьеры против выброса продуктов деления.

### Требования проектирования

Критерий общего проектирования NRC 56 требует изоляционных клапанов в каждой линии, проходящей через герметизацию, которая не является частью границы давления системы охлаждения реактора и не соединена с закрытыми системами внутри герметизации. Типовые конфигурации изоляции включают:

- **Два изоляционных клапана в серии** (один внутри, один снаружи герметизации)
- **Время закрытия**: 4–10 секунд от инициирования сигнала
- **Утечка через седло**: менее 0,1 SCFH при испытательном давлении
- **Отказоустойчивая эксплуатация**: пружинная или гравитационная нагрузка для отказа в закрытом положении
- **Разнообразное приведение в действие**: электрический двигатель с пневматическим резервом или наоборот

Изоляционные заслонки подвергаются испытанию локальной скорости утечки типа C согласно 10 CFR 50 Приложению J, демонстрируя утечку через седло ниже административных пределов (обычно 60% максимально допустимой). Испытание проводится при каждой переоборудования топлива с расширенными интервалами в соответствии с программами, основанными на производительности.

### Логика приведения в действие

Сигналы изоляции герметизации поступают от нескольких разнообразных входов:
- Высокое давление герметизации (обычно 21–34 кПа)
- Высокое излучение в атмосфере герметизации
- Сигнал срабатывания системы аварийного впрыска
- Ручное срабатывание из диспетчерской

Логические схемы используют архитектуру дублированных каналов (обычно голосование два из трех или два из четырех) для предотвращения ложного отключения при обеспечении срабатывания во время фактических событий.

## Фильтрованный выброс после аварии

После стабилизации аварии может потребоваться управляемая продувка герметизации для снижения концентрации водорода или содействия доступу персонала для операций восстановления. Системы послеаварийной продувки направляют выброс через дублированные поезда фильтров характеристик инженерной безопасности (ESF), предназначенные для высокоэффективного удаления твердых частиц и йода.

### Требования фильтрации ESF

| Компонент | Эффективность | Назначение |
|-----------|------------|---------|
| Влагоотделитель | 99% @ 3 мкм | Удаление капель, защита HEPA |
| Ступень фильтра HEPA 1 | 99,97% @ 0,3 мкм | Удаление твердых частиц |
| Угольный адсорбер | 95–99% элементарного/органического йода | Удаление изотопов йода |
| Ступень фильтра HEPA 2 | 99,97% @ 0,3 мкм | Удержание тонких частиц угля |

Поезда фильтров ESF поддерживают работоспособность в условиях после аварии, включая повышенную температуру (до 93°C), влажность (100% ОВ) и поля излучения. Системы включают электрическое или паровое отопление для снижения относительной влажности ниже 70% у угольного адсорбера, предотвращая десорбцию йода и поддерживая эффективность удаления.

## Нормативно-правовая база соответствия

Проектирование и эксплуатация систем вентиляции герметизации должны демонстрировать соответствие:

- **10 CFR 50 Приложение A, GDC 19**: Надлежащая вентиляция диспетчерской
- **10 CFR 50 Приложение A, GDC 41**: Возможность очистки атмосферы герметизации
- **10 CFR 50 Приложение A, GDC 56–57**: Положения об изоляции герметизации
- **10 CFR 50 Приложение J**: Испытание герметичности первичной герметизации реактора
- **Нормативное руководство 1.52**: Критерии проектирования, осмотра и испытания систем воздушной фильтрации

Эти нормы устанавливают минимально приемлемую производительность безопасности, но не задают детальные конструкторские решения, позволяя инженерное суждение в рамках анализа безопасности. Поправки в лицензии, влияющие на изоляцию герметизации или системы фильтрации, требуют проверки NRC в соответствии с критериями проверки 10 CFR 50.59.

Системы вентиляции ядерной герметизации воплощают философию защиты на нескольких уровнях посредством нескольких независимых барьеров, дублированных функций безопасности и консервативных запасов проектирования, которые обеспечивают безопасность населения при самых суровых постулируемых аварийных условиях.
