---
title: "Системы HVAC крытых спортивных арен"
aliases: ["Системы HVAC крытых спортивных арен"]
description: "Техническое руководство по проектированию систем HVAC для крытых арен, охватывающее климатизацию зрительского сектора, кондиционирование премиум-мест, вентиляцию коридоров и климатизацию многофункциональных объектов."
keywords: ["HVAC крытых арен", "вентиляция зрительского сектора", "распределение воздуха в арене", "кондиционирование премиум-люкс", "климат-контроль коридоров", "многофункциональный объект", "создание избыточного давления в грузовом отсеке", "расчёты тепловых нагрузок арены"]
tags: ["HVAC крытых арен", "вентиляция зрительского сектора", "распределение воздуха в арене", "кондиционирование премиум-люкс", "климат-контроль коридоров", "многофункциональный объект", "создание избыточного давления в грузовом отсеке", "расчёты тепловых нагрузок арены"]
weight: 1
---

## Обзор

Крытые спортивные арены представляют уникальные вызовы для HVAC из-за больших открытых объёмов, высокой и переменной плотности посещаемости, разнообразных режимов использования и строгих требований к комфорту в нескольких зонах. Типичная 15 000-местная арена охватывает примерно 56 000–113 000 м³ кондиционируемого пространства с пиковыми охлаждающими нагрузками, превышающими 1 760 кВт. Система должна вмещать баскетбольные игры, хоккейные матчи, концерты, конференции и другие мероприятия, каждое со своими особыми требованиями к теплотехнике и вентиляции.

## Характеристики тепловых нагрузок

Охлаждающие нагрузки крытых арен существенно отличаются от обычных зданий из-за генерации явного и скрытого тепла от присутствия людей.

### Генерация тепла зрителями

Каждый зритель генерирует приблизительно 1,2–1,3 кВт тепла, разделённого между явной и скрытой составляющими в зависимости от активности и эмоционального состояния. Для 15 000-местной арены при 90% заполнении:

$$Q_{total} = N \times q_{person} \times OF = 15000 \times 1,245 \times 0,90 = 16,808 \text{ кВт}$$

где $N$ — вместимость мест, $q_{person}$ — генерация тепла на человека, $OF$ — коэффициент заполнения.

Коэффициент явного тепла (SHR) варьируется в зависимости от типа мероприятия:

| Тип мероприятия | Типичный SHR | Явная нагрузка | Скрытая нагрузка |
|------------|-------------|---------------|-------------|
| Баскетбол/Хоккей | 0,65–0,70 | 10,918 кВт | 5,884 кВт |
| Концерт (высокая энергия) | 0,55–0,60 | 9,251 кВт | 7,571 кВт |
| Конференция/Выставка | 0,70–0,75 | 11,794 кВт | 5,034 кВт |

### Нагрузки от освещения и оборудования

Системы освещения арены генерируют 50 000–150 000 Вт в зависимости от требований мероприятия. Трансляции спортивных событий требуют 150–200 люкс на поверхности игрового поля, что соответствует примерно 1,5–2,0 Вт на м² площади сектора. Для площади сектора 18 600 м²:

$$Q_{lights} = 18,600 \text{ м}^2 \times 1,75 \frac{W}{м^2} \times 1 = 32,550 \text{ кВт}$$

Табло, звуковые системы и видеодисплеи добавляют 100–300 кВт тепла в помещение.

## Распределение воздуха в зрительском секторе

Зрительский сектор требует равномерного распределения воздуха для поддержания комфорта во всех ярусах при управлении большим вертикальным градиентом температуры, характерным для просторных высоких помещений.

### Управление стратификацией

Температурная стратификация в секторах арен следует соотношению, обусловленному плавучестью:

$$\frac{dT}{dz} = \frac{g}{c_p T} \left(1 - \frac{1}{\gamma}\right) \approx 0,03°C \text{ на м}$$

для адиабатической атмосферы, где $g$ — ускорение свободного падения, $c_p$ — удельная теплоёмкость, $T$ — абсолютная температура, $\gamma$ — отношение удельных теплоёмкостей.

Активная механическая вентиляция должна противодействовать этой естественной стратификации. Стандарт ASHRAE 62.1 требует 3,54 м³/ч на человека для арен, что составляет 53 100 м³/ч для нашего примера из 15 000 мест при полной заполненности. Однако управление тепловой нагрузкой обычно требует более высоких расходов воздуха от 4,73 до 7,08 м³/ч на человека.

### Стратегии распределения

```mermaid
graph TB
    A[Источники подачи воздуха] --> B[Верхний ярус - боковая выпуск]
    A --> C[Нижний ярус - подача под сиденьями]
    A --> D[Среднезонные диффузоры]

    B --> E[Направленный поток на места]
    C --> F[Вентиляция вытеснением]
    D --> G[Смешанное распределение]

    E --> H[Возвратный воздух на низком уровне]
    F --> H
    G --> H

    H --> I[Возвраты на уровне потолка]
    H --> J[Периметровые возвраты]

    style A fill:#e1f5ff
    style H fill:#ffe1e1
```

**Системы боковой выпуска верхнего яруса** подают воздух из периметра верхнего яруса высокоскоростными струями (7,6–12,7 м/с), которые увлекают воздух помещения и доставляют смешанный воздух на места. Дальность распространения струи должна удовлетворять:

$$L = K \times \frac{V_0 \times D_0}{\sqrt{\Delta T}}$$

где $L$ — дальность распространения (м), $V_0$ — скорость выпуска (м/с), $D_0$ — эффективный диаметр (м), $\Delta T$ — разность температур (°C), $K$ — эмпирическая постоянная (обычно 25–35).

**Вентиляция вытеснением под сиденьями** подаёт низкоскоростной воздух (0,25–0,50 м/с) при температуре 17–18°C непосредственно в зону пребывания людей. Загрязнённый тёплый воздух поднимается естественной конвекцией и вытягивается на уровне потолка. Такой подход обеспечивает отличную эффективность вентиляции (1,2–1,4 в сравнении с 1,0 для смешивания), но требует большего объёма воздуха для эквивалентного охлаждения.

## Климат-контроль премиум-мест

Люксовые люкс и клубные места требуют превосходного климат-контроля по сравнению с местами общей категории.

### Кондиционирование люкс-уровня

Каждый люкс обычно включает отдельный температурный контроль с выделенными VAV-боксами или фанкойлами. Параметры проектирования:

| Параметр | Общие места | Премиум-люкс |
|------------|-----------------|----------------|
| Диапазон температур | 20–22°C | 21–23°C (регулируемо) |
| Частота вентиляции | 3,54 м³/ч на человека | 4,73–7,08 м³/ч на человека |
| Воздухообмены | 6–8 ACH | 8–12 ACH |
| Фоновый шум | NC-45 по NC-50 | NC-35 по NC-40 |

Кондиционирование люкс часто использует четырёхтрубные системы фанкойлов, позволяющие одновременное отопление и охлаждение различных люкс в переходные периоды. Нагрузка каждого люкса варьируется в зависимости от заполнения, остекления и активности:

$$Q_{suite} = Q_{glass} + Q_{people} + Q_{lights} + Q_{equipment} + Q_{ventilation}$$

Для типичного люкса на 12 человек с 9,3 м² западного остекления:

$$Q_{glass} = A \times SHGC \times SC \times CLF = 9,3 \times 527 \times 0,40 \times 0,85 = 1,683 \text{ кВт}$$

## Вентиляция коридоров

Коридоры переживают высокую плотность временных посетителей во время антрактов и периодов входа/выхода с пиковыми плотностями, достигающими 1–1,5 м² на человека.

### Вентиляция по требованию

Вентиляция по требованию, основанная на уровне CO₂, оптимизирует кондиционирование коридоров при переменной заполненности мероприятий. Требуемый наружный воздух следует:

$$V_{OA} = \frac{N \times G \times 10^6}{C_s - C_{OA}}$$

где $V_{OA}$ — наружный воздух (м³/ч), $N$ — количество людей, $G$ — генерация CO₂ (0,0152 м³/ч на человека), $C_s$ — уставка помещения (обычно 1 000 ppm), $C_{OA}$ — концентрация CO₂ на улице (400 ppm).

Системы коридоров должны быстро реагировать на изменения заполненности. Хорошо спроектированная система достигает уставки в течение 15–20 минут после пиковой заполненности:

```mermaid
graph LR
    A[Начало мероприятия] --> B[Режим низкой заполненности]
    B --> C[Скачок в антракте]
    C --> D[Пиковая вентиляция]
    D --> E[Возврат к мероприятию]
    E --> F[Сниженная вентиляция]

    B --> G[40% задвижка наружного воздуха]
    D --> H[100% задвижка наружного воздуха]
    F --> I[50% задвижка наружного воздуха]

    style C fill:#ffcccc
    style D fill:#ff9999
```

## Создание давления в грузовом отсеке и служебных помещениях

Грузовые отсеки требуют отрицательного давления относительно занимаемых помещений для предотвращения миграции выхлопных газов и запахов. Эффективное управление давлением поддерживает дифференциал 5–12,5 Па:

$$\Delta P = \frac{\rho V^2}{2g_c} + \frac{f L \rho V^2}{2 g_c D}$$

Воздушные завесы на входах грузовых отсеков минимизируют инфильтрацию во время грузовых операций. Типичный вход грузового отсека требует 94–141 м³/ч на погонный метр ширины проёма при скорости выпуска 7,6–10,2 м/с.

Машинные помещения, особенно вмещающие холодильное оборудование и электрические трансформаторы, требуют надёжного охлаждения независимо от расписания мероприятий в арене. Проектируют на непрерывную работу при максимальных наружных условиях со 100% избыточностью критических систем охлаждения.

## Интеграция системы и управление

Системы HVAC арен используют автоматизацию зданий с планированием по расписанию мероприятий, алгоритмы прогнозирования нагрузок и обратную связь на уровне зон. Стратегии предварительного охлаждения начинаются за 4–6 часов до мероприятия, снижая температуру помещения на 1–2°C ниже уставки для компенсации начального всплеска нагрузки. Интеграция с системами продажи билетов позволяет прогностическое вычисление нагрузки и оптимальное ступенчатое запуск систем.

---

**Ссылки**: ASHRAE Handbook—HVAC Applications, Chapter 5 (Places of Assembly); ASHRAE Standard 62.1 (Ventilation for Acceptable Indoor Air Quality); ASHRAE Standard 55 (Thermal Environmental Conditions for Human Occupancy)

## Компоненты

- Баскетбольная арена HVAC
- Хоккейная арена ледовый каток
- Концертный зал гибкой конфигурации
- Многофункциональный дизайн арены
- Вместимость мест 5 000–20 000
- Конфигурация сектора с раскладками
- HVAC люкс-уровня
- Распределение воздуха в коридорах
- Вентиляция раздевалок
- Охлаждение машинного отделения
