---
title: "HVAC лекционных залов: проектирование для высокой плотности людей"
aliases: ["HVAC лекционных залов: проектирование для высокой плотности людей"]
description: "Проектирование HVAC систем для лекционных залов с акцентом на высокие тепловыделения, контроль акустики, качество воздуха и когнитивную деятельность, а также регулярные графики заполнения помещений."
keywords: ["HVAC лекционного зала", "вентиляция высокой плотности", "качество воздуха в классе", "акустический дизайн HVAC", "когнитивная деятельность качество воздуха", "HVAC с график занятий", "образовательные учреждения", "нагрузки при высокой плотности людей"]
tags: ["HVAC лекционного зала", "вентиляция высокой плотности", "качество воздуха в классе", "акустический дизайн HVAC", "когнитивная деятельность качество воздуха", "HVAC с график занятий", "образовательные учреждения", "нагрузки при высокой плотности людей"]
weight: 6
---

Лекционные залы представляют особые вызовы для HVAC систем, вызванные высокой плотностью людей, прерывистым режимом использования, строгими акустическими требованиями и когнитивными нагрузками на находящихся в помещении людей во время длительных периодов малоподвижной деятельности. Эти помещения — от университетских аудиторий до корпоративных учебных центров — требуют систем, быстро реагирующих на изменения нагрузок, при этом сохраняя тепловой комфорт и качество воздуха, необходимые для обучения и концентрации внимания.

## Характеристики нагрузок при заполнении помещения

Лекционные залы имеют пиковые чувствительные и скрытые тепловыделения, которые значительно превышают типичные офисные или жилые приложения. Скорость метаболического тепловыделения для сидящих взрослых, занятых легкой умственной деятельностью, составляет примерно 115 Вт на человека (400 BTU/hr), с чувствительным коэффициентом теплоты 0,65-0,75 в зависимости от уровня активности и тепловых условий.

Для лекционного зала на 300 человек общая нагрузка при заполнении становится:

$$Q_{total} = n \times q_{person} = 300 \times 115 = 34\,500 \text{ Вт}$$

$$Q_{sensible} = 34\,500 \times 0,70 = 24\,150 \text{ Вт}$$

$$Q_{latent} = 34\,500 \times 0,30 = 10\,350 \text{ Вт}$$

Эта скрытая нагрузка примерно 10,4 кВт соответствует примерно 15,6 кг/ч влаги, добавляемой в помещение, требуя надежной осушительной мощности и повышенных норм вентиляции наружным воздухом.

## Требования вентиляции и качество воздуха

Стандарт ASHRAE 62.1 предписывает нормы вентиляции наружным воздухом на основе плотности заполнения и площади этажа. Для лекционных залов требуемый расход наружного воздуха в зоне дыхания составляет:

$$V_{bz} = R_p \times P_z + R_a \times A_z$$

Где:
- $R_p$ = 2,36 CFM (м³/ч)/на человека (норма наружного воздуха на человека)
- $R_a$ = 0,645 CFM (м³/ч)/м² (норма наружного воздуха на площадь)
- $P_z$ = население зоны
- $A_z$ = площадь пола зоны

Для лекционного зала площадью 465 м² со 300 человеками:

$$V_{bz} = (2,36 \times 300) + (0,645 \times 465) = 708 + 300 = 1\,008 \text{ CFM (1\,710 м³/ч)}$$

Эта минимальная норма вентиляции должна подаваться непрерывно во время заполнения помещения для поддержания концентрации CO₂ ниже 1000 ppm, порога, выше которого когнитивная деятельность начинает заметно ухудшаться. Исследования показывают, что повышенные концентрации CO₂ (выше 1400 ppm) снижают производительность принятия решений на 15-50% по различным когнитивным областям.

## Плановое заполнение помещения и отклик системы

Лекционные залы обычно работают по установленным расписаниям с резкими переходами между заполненным и пустым состояниями. Этот режим использования позволяет три операционные стратегии:

```mermaid
graph LR
    A[Режим незанятости] -->|15-30 мин до заполнения| B[Нагрев/охлаждение]
    B -->|Начало занятия| C[Режим полного заполнения]
    C -->|Конец занятия| D[Цикл продувки]
    D -->|10-15 мин| A

    style A fill:#e1f5ff
    style B fill:#fff4e1
    style C fill:#ffe1e1
    style D fill:#e1ffe1
```

**Кондиционирование перед заполнением** приводит помещение к требуемой температуре до прибытия. Требуемое время опережения зависит от тепловой массы и мощности оборудования:

$$t_{precool} = \frac{m \times c_p \times \Delta T}{Q_{cooling}}$$

Для помещений с высокой тепловой массой (бетон, кладка) периоды предварительного кондиционирования 30-45 минут типичны.

**Режим заполнения** поддерживает требуемую температуру при пиковых нагрузках с максимальной вентиляцией наружным воздухом.

**Циклы продувки** после заполнения удаляют накопленный CO₂ и запахи при повышенных расходах воздуха (150-200% вентиляции при заполнении) на 10-15 минут, затем система возвращается в режим сниженных нагрузок.

## Тепловой комфорт при длительном сидячем положении

Длительные малоподвижные периоды снижают метаболическое тепловыделение и периферическое кровообращение, повышая чувствительность к сквознякам и температурной асимметрии. Стандарт ASHRAE 55 определяет критерии комфорта, но проектирование лекционных залов требует дополнительных соображений:

| Параметр | Стандартный офис | Целевое значение лекционного зала |
|-----------|-----------------|-----------------------------------|
| Результирующая температура | 20-24,5°C | 21-23,5°C (более узкий диапазон) |
| Скорость воздуха на высоте сидящего человека | <0,25 м/с | <0,15 м/с |
| Вертикальный температурный градиент | <2,8°C голова-щиколотка | <1,7°C голова-щиколотка |
| Радиационная асимметрия | <5,5°C | <2,8°C |

Вентиляция с низкой скоростью вытеснением или система распределения воздуха под полом минимизируют сквозняки в зоне сидящего человека при обеспечении эффективной вентиляции. Температура приточного воздуха для систем вытеснения должна удовлетворять:

$$T_{supply} \le T_{room} - \frac{Q_{room}}{1.1 \times V_{supply}}$$

Обычно температуры приточного воздуха 17-19,5°C работают для систем вытеснения в лекционных залах, в отличие от 13-14,5°C для традиционных потолочных систем.

## Акустические требования

HVAC системы в лекционных залах должны достичь уровней фонового шума ниже NC-30 (30 дBA) для обеспечения разборчивости речи. Время реверберации влияет как на акустическое качество, так и на воспринимаемые уровни шума:

$$RT_{60} = \frac{0,049 \times V}{A_{absorption}}$$

Где $V$ — объем помещения (м³) и $A_{absorption}$ — полное поглощение (сабины). Целевые времена реверберации для лекционных залов составляют 0,6-0,8 секунд.

Стратегии акустического контроля включают:

- **Ограничение скорости приточного воздуха**: поддержание скоростей в воздуховодах ниже 6 м/с в концевых участках
- **Выбор диффузоров**: диффузоры с низким выбросом и высокой индукцией снижают шум нагнетания
- **Затухание воздуховодов**: облицованные воздуховоды или глушители достигают 10-15 дБ затухания на участок
- **Изоляция оборудования**: крепление обработчиков воздуха и вентиляторов на пружинные изоляторы с эффективностью 95%+
- **Приводы с переменной скоростью**: исключение шума циклов включения-выключения и снижение рабочих скоростей при низконагруженных условиях

## Конфигурации систем

Три основных типа систем эффективно служат лекционным залам:

| Тип системы | Преимущества | Ограничения |
|------------|------------|-----------|
| **Постоянный объем с повторным нагревом** | Простое управление, отличный контроль влажности | Более высокое энергопотребление, ограниченная эффективность при частичной нагрузке |
| **VAV с DCV на основе CO₂** | Энергоэффективна, быстро реагирует на заполнение | Требует надежных сетей датчиков, ограничения минимального воздушного потока |
| **Выделенная система наружного воздуха (DOAS) + лучистое** | Превосходный комфорт, минимальные сквозняки, низкая акустика | Более высокая первоначальная стоимость, управление риском конденсации |

VAV системы с управлением вентиляцией по требованию используют датчики CO₂ для модуляции поступления наружного воздуха на основе фактического заполнения, а не проектного заполнения. Этот подход снижает энергопотребление при частичном заполнении на 30-40% при сохранении норм кода вентиляции на человека.

Логика управления следует:

$$V_{oa} = V_{oa,min} + K \times (CO_2^{measured} - CO_2^{setpoint})$$

Где $K$ — коэффициент пропорционального усиления, обычно калибруемый для обеспечения проектной вентиляции при 1000 ppm CO₂.

## Проверка проектирования

Обеспечьте ввод в эксплуатацию HVAC систем лекционных залов, проверив:

- Фактический расход наружного воздуха совпадает с рассчитанными требованиями при проектном заполнении
- Однородность температуры помещения в пределах ±0,6°C горизонтально и ±1,1°C вертикально
- Уровни фонового шума соответствуют критериям NC-30 при проектном воздушном потоке
- Концентрация CO₂ остается ниже 1000 ppm при непрерывном полном заполнении
- Кондиционирование перед заполнением достигает требуемой температуры в запрограммированное время

Эти показатели производительности обеспечивают систему доставляет как тепловой комфорт, так и качество воздуха в помещении, необходимые для устойчивой когнитивной деятельности в высокоплотных образовательных и учебных помещениях.
