---
title: "Вентиляция машинного зала турбин"
aliases: ["Вентиляция машинного зала турбин"]
weight: 4
description: "Инженерный анализ систем вентиляции машинного зала турбин, включая расчеты удаления тепла, определение размеров кровельных вентиляторов, стратегии охлаждения оборудования и проектирование зон комфорта рабочих для установок паровых и газовых турбин на объектах выработки электроэнергии с интеграцией естественной и механической вентиляции."
keywords: "вентиляция машинного зала турбин, HVAC энергетического предприятия, удаление тепла турбин, кровельные вентиляторы, охлаждение оборудования, зоны комфорта рабочих, естественная вентиляция, эффект тяги, расчеты тепловых шлейфов"
tags: ["вентиляция машинного зала турбин", "HVAC энергетического предприятия", "удаление тепла турбин", "кровельные вентиляторы", "охлаждение оборудования", "зоны комфорта рабочих", "естественная вентиляция", "эффект тяги", "расчеты тепловых шлейфов"]
---

# Вентиляция машинного зала турбин

Системы вентиляции машинного зала турбин управляют огромными конвективными и радиационными тепловыми нагрузками от паровых турбин, генераторов и вспомогательного оборудования при сохранении приемлемых условий для персонала и работы оборудования. Типичная установка паровой турбины мощностью 500 МВт выделяет 950 МВт чувствительного тепла в пространство посредством излучения и конвекции от корпусов турбин (поверхностные температуры 205-315°C), корпусов генераторов (60-82°C), конденсаторов, подогревателей питательной воды и систем трубопроводов. Проектирование вентиляции использует тепловую стратификацию, применяя естественный эффект тяги через высокие помещения (высота потолков 18-37 м) в сочетании с механическим выпуском для удаления тепла на повышенных уровнях при подаче кондиционированного воздуха в рабочие зоны.

## Анализ тепловой нагрузки

### Рассеивание тепла оборудованием

**Потери корпуса паровой турбины:**

Радиационный и конвективный теплообмен от поверхностей турбины:

$$Q_{turb} = A \times (h_r + h_c) \times (T_s - T_a)$$

Где:
- $A$ = Площадь поверхности корпуса турбины (м²)
- $h_r$ = Коэффициент радиационного теплообмена (Вт/м²·K)
- $h_c$ = Коэффициент конвективного теплообмена (Вт/м²·K)
- $T_s$ = Температура поверхности (°C)
- $T_a$ = Температура окружающего воздуха (°C)

**Типовые значения рассеивания тепла турбиной:**

| Оборудование | Мощность | Рассеивание тепла | Площадь поверхности | Температура поверхности |
|-----------|--------------|------------------|--------------|--------------|
| Турбина ВД | 200 МВт | 238 МВт | 232 м² | 260-315°C |
| Турбина СД | 200 МВт | 178 МВт | 204 м² | 232-288°C |
| Турбина НД | 100 МВт | 119 МВт | 279 м² | 177-232°C |
| Генератор | 500 МВт | 357 МВт | 418 м² | 60-82°C |
| Конденсатор | - | 149 МВт | 167 м² | 38-49°C |

**Расчет комбинированного коэффициента теплообмена:**

Радиационная составляющая:

$$h_r = \epsilon \sigma \times \frac{(T_s^4 - T_a^4)}{(T_s - T_a)}$$

Для типовых изолированных поверхностей: $\epsilon = 0,85–0,90$, $h_r = 8,5–14$ Вт/м²·K

Составляющая естественной конвекции:

$$h_c = 1,52 \times \left(\frac{\Delta T}{L}\right)^{0,25}$$

Для вертикальных поверхностей: $L$ = характеристическая высота, $h_c = 4,5–8$ Вт/м²·K

**Оценка полной тепловой нагрузки:**

Для комбинированной установки мощностью 500 МВт:

$$Q_{total} = Q_{turb} + Q_{gen} + Q_{aux} + Q_{lights} + Q_{solar}$$

Типовое распределение:
- Паровые турбины: 535 МВт
- Генератор: 357 МВт
- Вспомогательное оборудование (насосы, трубопроводы): 238 МВт
- Освещение и электрооборудование: 59 МВт
- Солнечное излучение через кровлю: 149 МВт
- **Итого: 1 338 МВт**

### Тепловая стратификация

Машинные залы турбин демонстрируют сильные вертикальные градиенты температуры из-за потоков, управляемых плавучестью:

**Расчет высоты стратификации:**

$$\Delta T_{strat} = \frac{Q}{1,26 \times A_{floor} \times V_{vent}}$$

Где:
- $Q$ = Полная тепловая нагрузка (Вт)
- $A_{floor}$ = Площадь пола (м²)
- $V_{vent}$ = Скорость вентиляционного воздуха (м/сек)

**Типовой профиль температуры:**

| Высота | Повышение температуры | Изменение плотности воздуха |
|-----------|-----------------|-------------------|
| Уровень пола (0 м) | 0°C (базовая) | 1,20 кг/м³ |
| Рабочая зона (2–3 м) | +3–4°C | 1,19 кг/м³ |
| Палуба турбины (6–9 м) | +8–11°C | 1,14 кг/м³ |
| Средняя высота (15 м) | +14–19°C | 1,09 кг/м³ |
| Уровень кровли (30 м) | +22–30°C | 1,04 кг/м³ |

## Проектирование кровельного вентилятора

### Пропускная способность естественной вентиляции

**Движущее давление эффекта тяги:**

Перепад давления, обусловленный плавучестью, управляет воздушным потоком через кровельные вентиляторы:

$$\Delta P_{stack} = 0,041 \times H \times \left(\frac{1}{T_o} - \frac{1}{T_i}\right)$$

Где:
- $\Delta P_{stack}$ = Давление тяги (Па)
- $H$ = Высота от впуска до выпуска (м)
- $T_o$ = Температура наружного воздуха (K)
- $T_i$ = Температура воздуха на уровне кровли (K)

**Пример расчета:**

Для машинного зала турбин высотой 30 м при:
- Наружный воздух: 35°C (308 K)
- Воздух на уровне кровли: 60°C (333 K)

$$\Delta P_{stack} = 0,041 \times 30 \times \left(\frac{1}{308} - \frac{1}{333}\right) = 0,098 \text{ Па}$$

**Пропускная способность вентилятора:**

$$Q = 0,051 \times A_{throat} \times C_d \times \sqrt{\Delta P_{stack}}$$

Где:
- $Q$ = Расход воздуха (м³/ч)
- $A_{throat}$ = Свободная площадь горла вентилятора (м²)
- $C_d$ = Коэффициент расхода (0,60–0,75 для типовых вентиляторов)

Для $A_{throat} = 4,6$ м², $C_d = 0,65$:

$$Q = 0,051 \times 4,6 \times 0,65 \times \sqrt{0,098} = 9 700 \text{ м³/ч}$$

### Определение размеров кровельного вентилятора

**Требуемое количество вентиляторов:**

$$N_{vent} = \frac{Q_{total,removal}}{Q_{unit}}$$

Где:
- $Q_{total,removal}$ = Полный расход воздуха для удаления тепла (м³/ч)
- $Q_{unit}$ = Пропускная способность одного вентилятора (м³/ч)

**Требование расхода воздуха для удаления тепла:**

$$Q_{air} = \frac{Q_{heat}}{1,26 \times \Delta T}$$

Для 1 338 МВт при допустимом повышении температуры 19°C:

$$Q_{air} = \frac{1 338 \times 1 000}{1,26 \times 19} = 55 700 \text{ м³/ч}$$

**Выбор вентилятора:**

Естественные вентиляторы при 9 700 м³/ч на единицу:

$$N_{vent} = \frac{55 700}{9 700} = 5,7 \rightarrow 6 \text{ единиц минимум}$$

**Практический подход к проектированию:**

Машинные залы турбин энергетических предприятий обычно оснащены 4–8 гравитационными кровельными вентиляторами размером 30–60% от полного требования, дополняемыми механическими вентиляторами выпуска для:
- Условий низкой температуры окружающей среды (ослабленный эффект тяги)
- Периодов пиковой тепловой нагрузки
- Удаления дыма при пожарных событиях
- Операций запуска и остановки

**Типовые спецификации кровельного вентилятора:**

| Параметр | Значение | Примечания |
|-----------|-------|-------|
| Диаметр горла | 1,8–3,7 м | Больший размер для большей пропускной способности |
| Свободная площадь | 2,8–9,3 м² | 60–70% от общей площади |
| Высота над кровлей | 2,4–4,6 м | Усиление эффекта тяги |
| Материал | Алюминий, FRP | Устойчивость к коррозии |
| Влияние ветра | ±20% пропускной способности | Зависит от направления |
| Защита от осадков | Встроенная | Конструкция с козырьком |

## Зоны охлаждения оборудования

### Охлаждение генератора водородом

Генераторы требуют специализированных систем охлаждения независимо от вентиляции зала:

**Генераторы с охлаждением водородом:**

- Давление водорода: 410–520 кПа
- Удаление тепла: 470–880 кВт тепловой энергии на МВт мощности генератора
- Теплообменники: Воздухоохлаждаемые или водоохлаждаемые
- Выпуск наружу: Предотвращает накопление водорода в зале

**Требования вентиляции вокруг генераторов:**

Минимум 4 воздухообмена в час (ACH) в корпусе генератора для предотвращения накопления водорода в случае утечки уплотнения:

$$Q_{gen,vent} = \frac{V_{enclosure} \times ACH}{60}$$

Для корпуса генератора объемом 1 414 м³:

$$Q_{gen,vent} = \frac{1 414 \times 4}{60} = 94 \text{ м³/ч}$$

### Охлаждающий воздух для опор

Турбины и опоры генератора требуют локализованного охлаждающего воздушного потока:

**Масляные подшипники скольжения:**

Отвод тепла масляным охладителем:

$$Q_{bearing} = m_{oil} \times c_p \times \Delta T_{oil}$$

Типовые тепловые нагрузки охладителей масла опор: 15–45 МВт на единицу турбины

**Принудительная вентиляция на пьедесталах подшипников:**

Подача 8–17 м³/сек на место установки подшипника для поддержания температуры окружающей среды <43°C вокруг корпусов подшипников и систем масляного охлаждения.

### Зоны вспомогательного оборудования

**Области питательных насосов:**

Высокоскоростные питательные насосы котла генерируют значительное тепло:
- Рассеивание тепла двигателем: 2–5% от мощности двигателя как отходящее тепло
- Для двигателя 3 728 кВт: 37–93 МВт
- Вентиляция: 8–12 ACH в насосном отделении

**Галереи трубопроводов и клапанов:**

Паровые трубопроводы и шпиндели клапанов выделяют значительное радиационное тепло:
- Потери тепла изолированным трубопроводом: 59–148 Вт на погонный метр
- Корпуса клапанов: 150–600 кВт на крупный клапан
- Локальный выпуск: 30–60 м³/сек на крупную станцию клапана

## Зоны комфорта рабочих

### Критерии проектирования занятой зоны

**Ограничения температуры согласно ACGIH:**

Ограничения воздействия в зависимости от интенсивности работ:

| Интенсивность работ | Максимум WBGT | Макс. сухая лампа | Относительная влажность |
|----------------|--------------|---------------|-------------------|
| Легкая работа | 30°C WBGT | 35°C | 40% |
| Средняя работа | 27°C WBGT | 32°C | 40% |
| Тяжелая работа | 25°C WBGT | 30°C | 40% |

WBGT = температура влажного термометра шарика учитывает влажность и радиационное тепло.

**Определение занятой зоны:**

В машинных залах турбин занятые зоны обычно:
- 0–3 м выше рабочего пола
- Помещения управления: 22–26°C в течение всего года
- Зоны проведения работ: 24–29°C максимум во время работы
- Кабина крана: Кондиционирование воздуха, 24°C максимум

### Распределение подаваемого воздуха

**Стратегия подачи на уровне пола:**

Низкоскоростная вентиляция вытеснения на уровне пола:

$$Q_{supply} = \frac{Q_{occupiedzone}}{1,26 \times (T_{room} - T_{supply})}$$

Для охлаждения занятой зоны 357 МВт при подаче воздуха 16°C и температуре в помещении 27°C:

$$Q_{supply} = \frac{357 \times 1 000}{1,26 \times (27-16)} = 25 800 \text{ м³/ч}$$

**Конфигурация подаваемого воздуха:**

- Решетки пола или диффузоры в нижней боковой стене
- Скорость подачи: 1–2 м/сек на поверхности решетки
- Перепад температуры: 8–14°C ниже температуры помещения
- Расстояние распределения: 6–9 м между центрами
- Дальность выброса: 9–15 м для покрытия площади пола

**Поддержание стратификации:**

Подаваемый воздух должен оставаться ниже уровня палубы турбин, чтобы избежать нарушения тепловой стратификации, которая управляет производительностью кровельного вентилятора. Размещение решеток подачи на высоте 0–2 м обеспечивает сохранение прохладного воздуха в занятой зоне.

### Системы точечного охлаждения

Для работ по обслуживанию вблизи горячего оборудования:

**Портативные охлаждающие установки:**

- Пропускная способность: 10–35 кВт (36 000–120 000 Btu/hr)
- Выпуск: Высокоскоростной направленный воздух (5–10 м/сек)
- Охват: 14–28 м² на единицу
- Применение: Техническое обслуживание турбин, работы с клапанами

**Постоянные станции охлаждения:**

Постоянно оснащенные кондиционированные корпусы в часто доступных местах:
- Электрические шкафы: 24°C максимум
- Стойки приборов: 21–27°C
- Хранилище инструментов: 29°C максимум

## Механическая система вентиляции

### Определение размеров вентилятора выпуска

**Дополнительный механический выпуск:**

Размер обеспечивает полный расход конструкции при недостаточности естественной вентиляции:

$$Q_{exhaust} = 1,25 \times Q_{design}$$

Коэффициент безопасности учитывает засорение фильтров, потери в воздуховодах и деградацию производительности.

Для требования конструкции 55 700 м³/ч:

$$Q_{exhaust} = 1,25 \times 55 700 = 69 625 \text{ м³/ч}$$

**Критерии выбора вентилятора:**

| Параметр | Спецификация | Примечания |
|-----------|---------------|-------|
| Тип | Осевой или центробежный | Рассчитан на высокую температуру |
| Статическое давление | 750–1 500 Па | Выпуск на кровлю |
| Рейтинг температуры | 65–93°C | Стратифицированная температура воздуха |
| Материалы | Искрозащитная конструкция | Класс C AMCA искрозащитной конструкции |
| Управление | VFD | Модуляция по температуре |
| Резервирование | N+1 | Один резервный вентилятор |

### Блоки обработки подаваемого воздуха

**Требования для компенсационного воздуха:**

Подаваемый воздух равен выпускному воздуху для поддержания легкого отрицательного давления (12–30 Па), предотвращающего миграцию горячего воздуха в соседние пространства.

**Спецификации кондиционера воздуха:**

- Охлаждающая способность: 23–35 МВт для завода 500 МВт
- Температура подачи: 13–18°C
- Фильтрация: MERV 8 минимум (промышленная среда)
- Наружный воздух: 100% (режим экономайзера при наличии)
- Увлажнение: Не требуется (предпочтительно сухое охлаждение)

**Работа экономайзера:**

При температуре наружного воздуха ниже 16°C и низкой влажности:
- Охлаждение 100% наружным воздухом
- Отсутствие механического охлаждения
- Значительная экономия энергии (60–80% часов охлаждения)

## Стандарты и коды проектирования

**Применимые стандарты:**

- **NFPA 850**: Рекомендуемая практика противопожарной защиты электрогенерирующих предприятий
  - Требования по удалению дыма
  - Противопожарное разделение от помещений управления
  - Пропускная способность аварийной вентиляции
- **IEEE 112**: Стандартная процедура испытаний для полифазных асинхронных двигателей и генераторов
  - Требования по охлаждению генератора
  - Ограничения температуры окружающей среды
- **Справочник ASHRAE, Глава 28**: Энергетические предприятия
  - Методы расчета тепловой нагрузки
  - Расходы вентиляции
  - Критерии комфорта для промышленной среды
- **OSHA 1910.94**: Вентиляция
  - Минимальная вентиляция для занятых промышленных пространств
  - Предотвращение теплового стресса
- **ACGIH TLV для теплового стресса**: Режимы работы/отдыха и технические средства управления
- **AMCA 500-D**: Методы лабораторных испытаний для классификации дроссельных клапанов

**Сводка типовых параметров проектирования:**

- Расход вентиляции выпуска на кровле: 15–25 воздухообменов в час (ACH) на уровне кровли
- Подача в занятую зону: 4–8 ACH на уровне пола
- Компенсационный воздух: 90–100% от выпуска (легкое отрицательное давление)
- Максимум в занятой зоне: 29–32°C сухой лампы во время работы
- Дымоудаление при чрезвычайных ситуациях: 6–10 ACH объема всего здания за 10 минут
- Изоляция помещения управления: Положительное давление 30–60 Па, фильтрация HEPA при чрезвычайных условиях

Проектирование вентиляции машинного зала турбин требует интеграции естественного воздушного потока, управляемого эффектом тяги, механических систем выпуска и подачи, локализованного охлаждения оборудования и кондиционирования зоны комфорта для управления экстремальными тепловыми нагрузками при сохранении безопасных рабочих условий для персонала операций и обслуживания на протяжении всего жизненного цикла объекта.
