---
title: "HVAC системы типографий"
aliases: ["HVAC системы типографий"]
weight: 33
description: "Инженерный анализ HVAC систем для коммерческих типографий, включающий кондиционирование бумаги, контроль влажности для стабильности размеров, спецификации температуры для производительности чернил, устранение статического электричества, управление парами растворителя и интеграцию сушильных систем для литографического, глубокого, флексографического и цифрового процессов печати."
keywords: "HVAC типографии, контроль влажности бумаги, климат-контроль печатного пресса, системы сушки чернил, статический контроль печати, управление парами растворителя, кондиционирование веб-пресса, среда лист-подачи пресса, стабильность размеров бумаги"
tags: ["HVAC типографии", "контроль влажности бумаги", "климат-контроль печатного пресса", "системы сушки чернил", "статический контроль печати", "управление парами растворителя", "кондиционирование веб-пресса", "среда лист-подачи пресса", "стабильность размеров бумаги"]
---
# HVAC системы типографий

Типографские операции требуют точного контроля окружающей среды для поддержания стабильности размеров бумаги, оптимизации переноса чернил и сушки, устранения помех от статического электричества и управления концентрациями паров растворителя. Изменения размеров бумаги на 0,5-2,0% происходят в диапазоне 30-70% ОВ, вызывая ошибки совмещения в многоцветной печати, где допуски требуют выравнивания в пределах 0,25 мм. Вязкость чернил, липкость и скорости сушки существенно варьируются в зависимости от температуры (±2,8°C влияет на характеристики переноса), в то время как статические заряды, превышающие 3-5 кВ, нарушают работу с веб-материалом и подачу листов. Высокоскоростные литографические и глубокие прессы генерируют значительные нагрузки паров растворителя, требующие систем со 100% наружным воздухом и термическими окислителями, в отличие от операций флексографии на водной основе с рециркуляцией и выделенным выпуском.

## Требования к кондиционированию бумаги

### Основы стабильности размеров

Бумага гигроскопична, поглощает или выделяет влагу для достижения равновесия с окружающими условиями. Изменение размеров следует:

$$\Delta L = L_0 \times \alpha_{RH} \times \Delta RH$$

Где:
- $\Delta L$ = Изменение длины (см)
- $L_0$ = Исходный размер (см)
- $\alpha_{RH}$ = Коэффициент гигроскопического расширения (% на %ОВ)
- $\Delta RH$ = Изменение относительной влажности (%ОВ)

**Типичные коэффициенты расширения:**

| Тип бумаги | Поперечное направление α | Продольное направление α | Соотношение |
|------------|--------------------------|--------------------------|------------|
| Мелованная глянцевая | 0,012-0,018% на %ОВ | 0,003-0,005% на %ОВ | 3,0-4,0:1 |
| Немелованная офсетная | 0,015-0,022% на %ОВ | 0,004-0,007% на %ОВ | 3,0-3,5:1 |
| Газетная бумага | 0,018-0,025% на %ОВ | 0,005-0,008% на %ОВ | 3,0-3,5:1 |
| Этикеточная бумага | 0,010-0,015% на %ОВ | 0,003-0,004% на %ОВ | 3,0-4,0:1 |

**Критическое наблюдение:** Расширение в поперечном направлении в 3-4 раза больше, чем в продольном, что требует учета направления волокна при расположении пресса и раскрое листов.

**Анализ допуска совмещения:**

Четырехцветная печать требует совмещения каждой цветной пластины в пределах 0,25 мм. Для листа шириной 101,6 см:

**Максимальное допустимое изменение размера:**
$$\Delta L_{max} = \frac{0,25 \text{ мм}}{1016 \text{ мм}} = 0,025\% = 250 \text{ ppm}$$

**Соответствующий допуск ОВ (мелованная бумага, α = 0,015% на %ОВ):**
$$\Delta RH_{max} = \frac{0,025\%}{0,015\%} = 1,7\% \text{ ОВ}$$

**Заключение:** Поддерживайте ОВ в прессной зоне в пределах ±2% ОВ для приемлемого совмещения в высококачественной работе. Более жесткий контроль (±1% ОВ) требуется для премиум-класса коммерческой и упаковочной печати.

### Спецификации зон кондиционирования

**Акклиматизация хранилища бумаги:**

Бумага поступает с влажностью, соответствующей условиям производства (обычно 45-55% ОВ). Требует периода акклиматизации перед печатью:

**Время акклиматизации:**
$$t_{acclim} = \frac{t^2 \times \rho \times c_p}{D \times h_{mass}}$$

Где типичные значения дают 24-72 часа для полного выравнивания через стопку риса.

**Условия хранилища:**

| Параметр | Спецификация | Допуск |
|----------|--------------|--------|
| Температура | 21-24°C | ±1,7°C |
| Относительная влажность | 45-55% ОВ | ±3% ОВ |
| Скорость воздуха | < 0,25 м/с | Минимум сквозняков |
| Фильтрация | MERV 11-13 | Контроль пыли |

**Условия прессной зоны:**

| Параметр | Спецификация | Допуск |
|----------|--------------|--------|
| Температура | 21-24°C | ±1,1°C |
| Относительная влажность | 45-55% ОВ | ±2% ОВ |
| Скорость воздуха (у пресса) | 0,13-0,25 м/с | Избегайте статики |
| Фильтрация | MERV 13-14 | Бумажная пыль, аэрозоль чернил |

**Сезонная регулировка:** Некоторые объекты поддерживают 50% ОВ круглый год; другие регулируют до 45% ОВ (зима) и 55% ОВ (лето) для снижения нагрузок увлажнения/осушения при сохранении допуска.

## Контроль температуры для производительности чернил

### Температурная зависимость реологии чернил

Вязкость, липкость и характеристики текучести чернил весьма чувствительны к температуре:

**Зависимость вязкости от температуры (уравнение Андрэйда):**

$$\mu(T) = \mu_0 \times e^{B/T}$$

Где:
- $\mu$ = Динамическая вязкость (Па·с)
- $T$ = Абсолютная температура (К)
- $B$ = Константа материала (1000-2000 К для типографских чернил)

**Практическое воздействие:**

Изменение температуры на 2,8°C вызывает 15-25% изменение вязкости офсетных чернил, влияя на:
- Равномерность переноса чернил
- Увеличение точки (воспроизведение полутонов)
- Постоянство плотности цвета
- Скорость сушки

**Контроль температуры увлажняющего раствора:**

Высокопроизводительные прессы используют циркуляцию охлажденной воды (16-21°C) через рубашки увлажняющего раствора для:
- Удаления тепла трения от валиковой цепи
- Поддержания постоянной температуры чернил (±1,1°C)
- Стабилизации плотности цвета на протяжении прогона

**Тепловые нагрузки прессной зоны:**

| Источник | Величина нагрузки | Примечания |
|----------|-------------------|-----------|
| Двигатели привода пресса | 15-75 кВт | Зависит от размера пресса и скорости |
| Сушильные печи/лампы UV | 37-370 кВт | Наибольший источник тепла |
| Освещение | 108-323 Вт/м² | Требуется высокая освещенность |
| Персонал | 0,29-0,47 кВт на человека | Варьируется в зависимости от активности |
| Трение чернил | 3,7-15 кВт | Тепловыделение в цепи валиков |

**Подход проектирования:** Высокие внутренние чувствительные нагрузки (сушилки, двигатели) обычно требуют охлаждения круглый год. Работа с экономайзером обеспечивает "бесплатное охлаждение" при умеренных наружных температурах.

## Системы статического контроля

### Генерация электростатического заряда

Бумага, движущаяся по валикам и направляющим, генерирует статический заряд через трибоэлектрический эффект:

$$V_{static} = \frac{Q}{\varepsilon_0 \varepsilon_r A}$$

Где:
- $V_{static}$ = Поверхностный потенциал (В)
- $Q$ = Накопленный заряд (Кл)
- $\varepsilon_0$ = Диэлектрическая проницаемость вакуума (8,85×10⁻¹² Ф/м)
- $\varepsilon_r$ = Относительная диэлектрическая проницаемость бумаги (2-4)
- $A$ = Площадь поверхности (м²)

**Накопление заряда увеличивается при:**
- Скорости веб-материала (больше событий трения в единицу времени)
- Низкой относительной влажности (снижена поверхностная проводимость)
- Синтетических материалах (выше удельное сопротивление, чем у бумаги)
- Сухих условиях (меньше рассеивание заряда)

**Проблемы, связанные со статикой:**

| Проблема | Уровень заряда | Последствие |
|----------|-----------------|------------|
| Ошибки подачи листов | > 3 кВ | Листы прилипают друг к другу или отталкиваются |
| Притяжение пыли | > 2 кВ | Загрязнение, дефекты печати |
| Поражение оператора | > 5 кВ | Проблема безопасности, дискомфорт |
| Обрыв веб-материала | > 8 кВ | Катастрофическая потеря производства |
| Пожарная опасность (растворители) | > 10 кВ | Воспламенение смеси паров |

### Влажность как средство контроля статики

**Поверхностная удельное сопротивление в зависимости от относительной влажности:**

Удельное сопротивление поверхности бумаги экспоненциально снижается с увеличением ОВ:

$$\rho_{surface}(RH) = \rho_0 \times e^{-k \times RH}$$

**Типичные значения:**

| Уровень ОВ | Поверхностное сопротивление | Время рассеивания заряда |
|-----------|---------------------------|------------------------|
| 20% ОВ | 10¹³-10¹⁴ Ом/кв | > 100 секунд |
| 35% ОВ | 10¹¹-10¹² Ом/кв | 10-30 секунд |
| 50% ОВ | 10⁹-10¹⁰ Ом/кв | 1-5 секунд |
| 65% ОВ | 10⁸-10⁹ Ом/кв | < 1 секунды |

**Стратегия контроля статики:**

Поддерживайте ОВ > 45% для пассивного рассеивания заряда через пленку влаги на поверхности бумаги. Ниже 40% ОВ проблемы со статикой резко обостряются независимо от активных систем ионизации.

### Активное устранение статики

**Ионизирующие штанги:**

Ионизаторы корональной дуги производят сбалансированные положительные и отрицательные ионы, которые нейтрализуют поверхностные заряды:

**Размещение:**
- До подающих устройств листов (предотвращение ошибок подачи)
- После сушилок (накопление заряда при нагреве)
- На размотке/намотке веб-материала (генерация заряда на высокой скорости)
- Перед шпульником на веб-прессах (проблемы статики при резке)

**Критерии производительности:**
- Время разряда: < 3 секунд до нейтрального
- Баланс: ±50 В остаточное напряжение
- Покрытие: 1 ионизирующая штанга на 0,9-1,2 м ширины

**Техническое обслуживание:** Еженедельная очистка точек излучателя (пыль снижает производительность). Ежемесячная проверка высоковольтного блока питания.

## Управление парами растворителя

### Скорости образования пара

Растворители на основе масла (глубокая печать, флексо, трафарет) и покрытия выделяют ЛОС при сушке:

**Скорость испарения растворителя:**

$$\dot{m}_{solvent} = A_{web} \times v_{web} \times C_{solvent} \times f_{evap}$$

Где:
- $\dot{m}_{solvent}$ = Скорость испарения (кг/ч)
- $A_{web}$ = Площадь веб-материала на единицу длины (м²/м)
- $v_{web}$ = Скорость веб-материала (м/мин)
- $C_{solvent}$ = Покрытие растворителем (кг/м²)
- $f_{evap}$ = Доля испаренного в сушилке (0,95-0,99)

**Пример расчета:**

Публикационный глубокий пресс:
- Ширина веб-материала: 183 см = 1,83 м
- Скорость веб-материала: 610 м/мин
- Покрытие чернилами: 0,00488 кг/м² (влажный слой)
- Содержание растворителя: 60% по массе
- Доля испарения: 0,98

$$\dot{m}_{solvent} = 1,83 \text{ м} \times 610 \text{ м/мин} \times 0,00488 \text{ кг/м}^2 \times 0,60 \times 0,98 = 3,24 \text{ кг/мин} = 194 \text{ кг/ч}$$

**Требование вентиляции:**

NFPA 86 и местные коды обычно требуют поддержания концентрации растворителя ниже 25% от нижнего предела взрываемости (НПВ).

**Для толуола (распространенный растворитель глубокой печати):**
- НПВ = 1,2% по объему = 12 000 ppm
- Максимально допустимо: 3 000 ppm (25% НПВ)
- Коэффициент безопасности: Проектируйте для максимум 1 500 ppm

**Требуемый расход воздуха:**

$$Q_{exhaust} = \frac{\dot{m}_{solvent} \times 387 \times T}{MW \times C_{max}}$$

Где:
- $Q_{exhaust}$ = Расход выпуска (м³/ч)
- $\dot{m}_{solvent}$ = 194 кг/ч = 3,24 кг/мин
- $MW$ = Молекулярная масса растворителя (92 для толуола)
- $T$ = Температура (K)
- $C_{max}$ = Максимальная концентрация (1 500 ppm)

$$Q_{exhaust} = \frac{194 \times 387 \times T}{92 \times 1500} \approx 0,54 \times T \text{ (м³/ч на К)}$$

При 300 K: ≈ 162 м³/ч на 1 кг/ч испарения.

**Практическое проектирование:** Используйте 25 500-34 000 м³/ч для обеспечения запаса безопасности и учета неравномерного перемешивания.

### Конструкция выпускной системы

**Системы со 100% наружным воздухом:**

Воздух, загруженный растворителем, не может циркулировать. Требует:
- Приточные установки (100% ОВ, нагрев/охлаждение до уставки)
- Вытяжные вентиляторы (вытяжные кожухи сушилок, прямой захват у пресса)
- Рекуперация энергии (при экономическом обосновании)

**Захват вытяжного кожуха:**

Окружите сушильные печи кожухами, захватывающими горячий воздух, насыщенный растворителем:
- Скорость захвата: 0,51-1,02 м/с на поверхности кожуха
- Температура: 93-204°C (выпуск сушилки)
- Концентрация растворителя: 2 000-5 000 ppm типично

**Термические окислители:**

Уничтожайте ЛОС перед атмосферным выбросом:

**Регенеративный термический окислитель (RTO):**
- Температура горения: 760-870°C
- Эффективность уничтожения: > 98%
- Рекуперация тепла: 90-95%
- Расход топлива: Минимален (саморазогревающийся выше ~10% НПВ)

**Каталитический окислитель:**
- Температура горения: 315-425°C
- Эффективность уничтожения: 95-98%
- Рекуперация тепла: 70-80%
- Замена катализатора: 3-5 лет

**Сравнение операционных затрат:**

Высокая нагрузка растворителя (> 25% НПВ): RTO саморазогревающийся, минимум топлива
Низкая нагрузка растворителя (< 10% НПВ): Каталитический экономичнее (более низкая температура)

## Интеграция сушильной системы

### Офсетная печать с нагревом

**Процесс сушки:**

Горячий воздух (200-260°C) наносится на свежепечатный веб-материал, испаряя петролейные растворители (15-25% массы чернил):

**Требуемая энергия:**

$$Q_{dryer} = \dot{m}_{web} \times c_p \times \Delta T_{web} + \dot{m}_{solvent} \times h_{fg}$$

Где:
- $\dot{m}_{web}$ = Массовый расход веб-материала (кг/ч)
- $\Delta T_{web}$ = Повышение температуры веб-материала (°C)
- $\dot{m}_{solvent}$ = Скорость испарения растворителя (кг/ч)
- $h_{fg}$ = Теплота парообразования (2 100-4 200 кДж/кг)

**Обработка выпуска сушилки:**

- Объем: 10 700-56 600 м³/ч (зависит от размера пресса)
- Температура: 150-200°C (после охлаждения веб-материала)
- Концентрация растворителя: 1 000-3 000 ppm
- Обработка: Термический окислитель (обычно RTO)
- Рекуперация тепла: Предварительный нагрев приточного воздуха или генерация горячей воды

**Требования охлаждающего стенда:**

Веб-материал выходит из сушилки при 120-175°C, должен охладиться до < 38°C перед папкой:

- Система охлажденной воды: Подача 8-13°C
- Нагрузка охлаждения: 74-370 кВт (зависит от скорости пресса, ширины веб-материала)
- Охлаждающие валики: Хромированные, внутренняя циркуляция воды

### Системы UV-отверждения

**Ультрафиолетовая сушка чернил:**

UV-чернила не содержат растворителей; отверждаются мгновенно при воздействии УФ-излучения (200-400 нм длина волны) через фотополимеризацию.

**Системы UV-ламп:**

**Ртутные лампы среднего давления:**
- Плотность мощности: 1 400-2 800 Вт на 2,54 см ширины веб-материала
- Пиковое излучение: 365 нм (UV-A)
- Охлаждение: Воздушное или водяное (лампы генерируют значительное тепло)
- Срок службы: 1 000-2 000 часов

**LED-UV системы:**
- Плотность мощности: 5-20 Вт/см²
- Длина волны: 365, 385, 395 нм (специфична для составу чернил)
- Охлаждение: Воздушное (меньше теплогенерации)
- Срок службы: 20 000-40 000 часов
- Экономия энергии: 50-70% vs. ртутные лампы

**Интеграция HVAC:**

UV системы генерируют тепло, но не выделяют ЛОС:
- Не требуется обработка выпуска
- Чувствительная нагрузка охлаждения: 50-80% мощности UV-лампы
- Воздух охлаждения лампы: Обычно выпускается наружу (содержит озон из UV-генерации)
- Охлаждение прессной зоны: Обычные системы с рециркуляцией

**Управление озоном:**

UV-излучение (< 240 нм) генерирует озон (O₃) из атмосферного кислорода:
- Концентрация озона: 0,02-0,10 ppm типично у UV-ламп
- ПДК OSHA: 0,10 ppm (8-часовое средневзвешенное)
- Снижение: Выпускайте воздух охлаждения лампы непосредственно наружу

## Проектирование распределения воздуха

### Стратегия нагнетания давления

**Нагнетание прессной зоны:**

Поддерживайте легкое положительное давление (+5,1-12,7 Па) относительно прилегающих пространств:
- Предотвращает инфильтрацию пыли со склада, отправки
- Снижает неконтролируемую инфильтрацию наружного воздуха
- Поддерживает стабильный контроль влажности

**Подход зонирования:**

1. **Хранилище бумаги:** 21°C, 50% ОВ, нейтральное давление
2. **Прессная зона:** 22°C, 50% ОВ, положительное давление
3. **Финишная зона:** 21-24°C, 45-55% ОВ, нейтральное/отрицательное
4. **Вытяжные кожухи:** Отрицательное давление (захват выпуска)

### Методы распределения

**Низкоскоростное вытеснение:**

Подавайте кондиционированный воздух при низкой скорости (0,25-0,76 м/с) у уровня пола:
- Минимизирует нарушение работы с бумагой
- Снижает генерацию статики от высоких скоростей воздуха
- Обеспечивает отличное температурное разслоение

**Типичная схема:**
- Подача: Напольные диффузоры или низкие боковые решетки
- Возврат: Высокая боковая или потолочная (захват тепла от сушилок, освещения)
- Проектирование: 0,152-0,254 м³/(ч·м²) прессной зоны

**Верхняя высокоскоростная:**

Для объектов с верхним доступом кранов или ограниченным полом:
- Подача: Потолочные диффузоры, выпуск 1,52-4,06 м/с
- Замедление до 0,25-0,38 м/с в занятой зоне
- Возврат: Низкие боковые или напольные каналы

**Критическое замечание:** Избегайте высокоскоростного подачи непосредственно у пресса (> 0,51 м/с вызывает трепетание веб-материала, проблемы подачи, статические проблемы).

## Системы контроля влажности

### Увлажнение

**Системы паровых сеток:**

Распределенный впрыск низконапорного пара поддерживает равномерную влажность:

**Требуемый расход пара:**

$$\dot{m}_{steam} = \frac{Q_{air} \times \rho \times (W_2 - W_1)}{60}$$

Где:
- $\dot{m}_{steam}$ = Расход пара (кг/ч)
- $Q_{air}$ = Расход воздуха (м³/ч)
- $\rho$ = Плотность воздуха (1,2 кг/м³ стандарт)
- $W_2 - W_1$ = Увеличение влажностного отношения (кг воды/кг сух. воздуха)

**Пример:**

47 000 м³/ч приточного воздуха, -7°C наружа, 21°C внутри, 50% ОВ целевая:

Из психрометрической диаграммы:
- $W_1$ (-7°C, насыщ.) = 0,0012 кг/кг
- $W_2$ (21°C, 50% ОВ) = 0,0078 кг/кг
- $\Delta W$ = 0,0066 кг/кг

$$\dot{m}_{steam} = \frac{47000 \times 1,2 \times 0,0066}{60} = 6,17 \text{ кг/мин} = 370 \text{ кг/ч}$$

При 2 676 кДж/кг скрытой теплоты: 989 МДж/ч = 275 кВт нагрузка увлажнения.

**Распределение:**
- Паровые сетки, установленные в воздуховодах (множественные точки впрыска)
- Расстояние поглощения: 3-4,5 м минимум до выпуска
- Контроль: Модулирующий клапан, датчик точки росы или ОВ

### Осушение

**Осушение на основе охлаждения:**

Охлаждайте воздух ниже точки росы для конденсации влаги:

**Пример летнего проектирования:**

32°C, 60% ОВ наружа → 21°C, 50% ОВ внутри:
- Охлаждающий батарей: Охлажденная вода 6-8°C подача
- Выпускаемый воздух: 11-13°C (контроль точки росы)
- Доохрев: 11-13°C → 21°C подача (чувствительное тепло)

**Энергетический штраф:** Одновременное охлаждение (удаление влаги) и нагрев (восстановление температуры к уставке) снижает эффективность.

**Осушение адсорбентом:**

Для приложений, требующих 35-40% ОВ или точного контроля:
- Ротационное адсорбентное колесо (силикагель, молекулярное сито)
- Регенерация: 93-150°C нагреваемый воздух
- Воздух процесса: Окружающий → колесо → охладитель → помещение
- Энергия: Тепло регенерации (обычно природный газ)

**Критерии отбора:**
- На основе охлаждения: Экономически для диапазона 40-60% ОВ
- Адсорбент: Требуется для < 40% ОВ или когда охлаждение не может достичь целевого значения

---

*HVAC системы типографий обеспечивают точный контроль температуры и влажности, необходимый для стабильности размеров бумаги, оптимизации производительности чернил и устранения статики, одновременно управляя значительными нагрузками паров растворителя и тепловыделением сушилок через специализированную обработку выпуска и стратегии 100% наружного воздуха, которые отличают эти объекты от обычных промышленных применений.*
