---
title: "Контроль влажности в типографском производстве"
aliases: ["Контроль влажности в типографском производстве"]
linkTitle: "Контроль влажности"
weight: 3
description: "Техническое руководство по контролю влажности на типографских предприятиях, охватывающее кондиционирование бумаги, размерную стабильность, контроль коробления, точность приводки и проектирование систем увлажнения."
keywords: ["контроль влажности в типографии", "размерная стабильность бумаги", "HVAC типографских предприятий", "контроль коробления", "кондиционирование бумаги", "точность приводки", "увлажнение в типографии", "гигроскопичная бумага", "стандарты типографии", "веб-офсетная печать"]
tags: ["контроль влажности в типографии", "размерная стабильность бумаги", "HVAC типографских предприятий", "контроль коробления", "кондиционирование бумаги", "точность приводки", "увлажнение в типографии", "гигроскопичная бумага", "стандарты типографии", "веб-офсетная печать"]
---

Контроль влажности представляет наиболее критический параметр окружающей среды в типографском производстве. Гигроскопичная природа бумаги вызывает изменения размеров при колебаниях влажности, прямо влияя на точность приводки, постоянство цвета и качество продукции. Точное поддержание относительной влажности предотвращает коробление бумаги, размерные деформации и электростатический разряд, которые нарушают точность многокрасочной приводки.

## Размерная стабильность бумаги

Размеры бумаги изменяются предсказуемо при колебаниях влажности из-за набухания и усадки волокон целлюлозы. Требования к размерной стабильности зависят от точности типографского процесса.

### Взаимосвязь между влажностью и размерами

Изменение размеров бумаги следует установленному гигроскопичному поведению:

| Изменение относительной влажности | Изменение размеров в поперечном направлении | Изменение размеров в продольном направлении |
|--------------------------|--------------------------------|------------------------|
| ±10% ОВ | ±0,5% до 1,0% | ±0,05% до 0,15% |
| ±20% ОВ | ±1,0% до 2,0% | ±0,10% до 0,30% |
| ±30% ОВ | ±1,5% до 3,0% | ±0,15% до 0,45% |

Изменение размеров в поперечном направлении превышает изменение в продольном направлении в соотношении 6:1 к 10:1. Изменение размеров на 0,5% на листе размером 610 мм производит искажение на 3 мм—неприемлемо для многокрасочной приводки, требующей допуска ±0,125 мм.

### Равновесное содержание влаги

Равновесное содержание влаги в бумаге (РСВ) варьирует в зависимости от условий окружающей среды:

**РСВ = f(ОВ, температура)**

Типичные соотношения РСВ для мелованной бумаги:
- 30% ОВ при 21°C: 5,5% содержание влаги
- 50% ОВ при 21°C: 7,5% содержание влаги
- 70% ОВ при 21°C: 10,5% содержание влаги

Бумаге требуется 24-48 часов для достижения равновесия с окружающими условиями. Быстрые изменения ОВ создают градиенты влажности по толщине бумаги, вызывая коробление и неравномерность размеров.

## Требования к кондиционированию бумаги

Кондиционирование бумаги согласует содержание влаги в листе с условиями в зоне печати перед началом печати.

### Проектирование комнаты кондиционирования

Комнаты кондиционирования обеспечивают жесткий контроль окружающей среды:

**Температура:** 21-24°C (±1°C)
**Относительная влажность:** 45-55% ОВ (±3% ОВ)
**Скорость воздуха:** <0,25 м/с поперек стопок бумаги
**Время кондиционирования:** 24-72 часа в зависимости от толщины бумаги

Конструкция распределения воздуха предотвращает расслоение скорости. Потолочные диффузоры низкой скорости с перфорированной поверхностью обеспечивают равномерные условия без создания локального высушивания.

### Протокол кондиционирования стопок

Правильное кондиционирование требует:

1. **Подготовка стопы:** Удалить внешнюю упаковку за 24 часа до использования для обеспечения влагообмена
2. **Разделение стопок:** Расположить стопы на расстоянии 30-45 см друг от друга для циркуляции воздуха
3. **Открытие краев:** Ориентировать стопы для максимального открытия площади краев
4. **Ротация:** Ежедневно поворачивать позицию стопы для выравнивания воздействия
5. **Проверка:** Измерить содержание влаги в бумаге перед загрузкой в печатный аппарат

Влагомеры, использующие методы электрического сопротивления или емкости, проверяют завершение кондиционирования. Целевое содержание влаги соответствует значению равновесия печатной комнаты ±0,5%.

## Методы контроля коробления

Коробление результирует из разницы содержания влаги между поверхностями бумаги или градиентов влажности по толщине.

### Механизмы коробления

Возникают два первичных механизма коробления:

**Коробление от разницы влажности:** Воздействие различий ОВ между верхней и нижней поверхностями создает неравномерное набухание. Бумага коробится в сторону более сухой поверхности.

**Коробление от гистерезиса:** Бумага проявляет различный размерный ответ при поглощении влаги в сравнении с потерей влаги. Предыдущая история влажности влияет на текущее размерное состояние.

### Стратегии предотвращения коробления

Эффективный контроль коробления требует:

**Равномерность окружающей среды:** Поддерживать ±2% ОВ по всей зоне хранения и печати. Вертикальные градиенты ОВ, превышающие 5% между полом и потолком, вызывают коробление в хранящейся бумаге.

**Надлежащая упаковка:** Держать бумагу упакованной до использования. Воздействие верхнего листа на отличающиеся условия от внутренних листов создает коробление в течение часов.

**Стабильность печатной комнаты:** Стабилизировать ОВ в зоне печати на уровне ±3% во время производства. Колебания ОВ во время смен создают прогрессирующее коробление по мере выполнения работы.

**Укрытие стопок:** Укрывать частичные стопы полиэтиленовой пленкой между сменами, чтобы предотвратить влагообмен на поверхности.

## Требования к точности приводки

Многокрасочные типографские процессы требуют точной приводки между последовательными печатными станциями.

### Допуски приводки

Различные типографские процессы требуют определенных допусков:

| Типографский процесс | Допуск приводки | Требуемый контроль ОВ |
|------------------|------------------------|---------------------|
| Листовой офсет (коммерческий) | ±0,25 мм | ±5% ОВ |
| Листовой офсет (точный) | ±0,125 мм | ±3% ОВ |
| Веб-офсет | ±0,38 мм | ±5% ОВ |
| Глубокая печать | ±0,20 мм | ±3% ОВ |
| Флексография | ±0,50 мм | ±5% ОВ |

Более жесткие требования к приводке требуют пропорционально более жесткого контроля влажности.

### Источники ошибок приводки

Размерные изменения бумаги составляют 40-60% общего бюджета допуска приводки. Изменение размеров в поперечном направлении на 0,5% на листе размером 510 мм производит искажение на 2,55 мм—в 20 раз превышающее допустимый допуск для точных работ.

Колебания температуры также влияют на приводку через:
- Тепловое расширение рамы печатного аппарата (0,0000216 мм/мм/°C для стали)
- Изменение размеров бумаги (коэффициент расширения 0,0001 мм/мм/°C)
- Изменения вязкости краски, влияющие на прирост точки

## Проектирование системы увлажнения

Системы увлажнения типографских предприятий должны обеспечивать точный контроль без локального переувлажнения или образования конденсата.

### Критерии выбора системы

Надлежащие методы увлажнения для типографских применений:

**Паровые решетчатые увлажнители:** Рассеивают чистый пар через перфорированные трубопроводы. Обеспечивают быстрый отклик и отсутствие риска смачивания. Требуют питание паром 103-138 кПа.

**Атомизирующие системы:** Производят капли воды размером 10-15 микрон для прямого испарения. Используют сжатый воздух или центробежные атомизаторы. Требуют высокоэффективную обработку воды (ОВ <50 ppm) во избежание отложения минералов.

**Увлажнители испарительного типа:** Протягивают воздух через увлажненный материал. Обеспечивают встроенное ограничение ОВ, предотвращающее переувлажнение. Подходят для применений с наружным воздухом.

**Ультразвуковые увлажнители:** Генерируют туман с частицами < 1 микрона через пьезоэлектрические преобразователи. Требуют деминерализованную воду. Не рекомендуются для больших помещений из-за требований обслуживания.

### Увлажнение зоны печати

Соображения по проектированию увлажнения печатного пола:

**Расчет производительности:** Основывать на инфильтрации здания, нагрузке вентиляции и влагопоглощении материала:

**W = (V × ACH × ρ × Δω) / 60 + Q_mat**

Где:
- W = производительность увлажнения (кг/ч)
- V = объем помещения (м³)
- ACH = воздухообмены в час
- ρ = плотность воздуха (1,2 кг/м³)
- Δω = разница коэффициента влажности (кг/кг)
- Q_mat = скорость поглощения материалом (кг/ч)

**Распределение:** Расположить выход увлажнения в воздушный поток в 3-4,5 м выше по течению от занятых зон для обеспечения полного испарения.

**Управление:** Использовать управление по точке росы вместо измерения ОВ. Точка росы обеспечивает абсолютное измерение влажности независимо от колебаний температуры.

**Мониторинг:** Установить несколько датчиков влажности по всему помещению (1 на 465 м²) для проверки равномерности.

### Сезонные сложности

Зимний сезон отопления создает наибольший спрос на увлажнение. Наружный воздух при -18°C и 50% ОВ содержит 0,0005 кг влаги на кг сухого воздуха. Нагревание до 21°C без увлажнения производит 4% ОВ—катастрофично для типографских операций.

Требуемая зимняя производительность увлажнения часто превышает 0,7 кг/ч на 470 м³/ч наружного воздуха. Высокообъемные вентиляционные типографские предприятия требуют 23-70 кг/ч общей производительности увлажнения.

Летнее осушение обычно обрабатывает избыток влаги через кондиционирование воздуха. Специфические типографские процессы, требующие влажность ниже окружающей, нуждаются в специальном осушении с использованием осушителя.

## Промышленные стандарты и справочные источники

Ключевые стандарты типографской промышленности для контроля окружающей среды:

**ANSI/NPES HR 3.1:** Устанавливает 23°C ±1°C и 50% ОВ ±5% в качестве стандартных условий печати для размерного справочника.

**ISO 12634:** Указывает процедуры кондиционирования и требования к испытательной атмосфере для материалов графических искусств.

**TAPPI T 402:** Стандартный метод кондиционирования для испытаний бумаги и картона.

**Рекомендации GATF (Graphic Arts Technical Foundation):** Обеспечивают практическое руководство для реализации контроля окружающей среды в печатной комнате.

Спецификации, ссылающиеся на эти стандарты, обеспечивают согласованные критерии окружающей среды в типографских операциях и лабораториях испытаний материалов.
