---
title: "Системы сушки печатной краски"
aliases: ["Системы сушки печатной краски"]
description: "Проектирование HVAC для систем сушки краски в типографиях, включая сушилки с горячим воздухом, УФ-отверждение, окислительную сушку, требования к вытяжке и стратегии рекуперации тепла."
keywords:
  - системы сушки краски
  - сушилки с горячим воздухом
  - УФ-отверждение
  - окислительная сушка
  - типографская вытяжка
  - управление VOC
  - рекуперация тепла в типографии
  - сушилки ротационных машин
  - вытяжка паров растворителя
  - термические окислители
weight: 5
---

Системы сушки краски представляют собой один из наиболее энергоемких и критичных по вентиляции компонентов коммерческих типографских операций. Проектирование HVAC должно решить три фундаментальные задачи: обеспечение точных тепловых условий для отверждения краски, вытяжка паров растворителя и продуктов сгорания, а также рекуперация отходящего тепла для минимизации эксплуатационных затрат. Метод сушки определяет конфигурацию системы, причем сушка листовых офсетных машин с горячим воздухом, УФ-отверждение и окислительная сушка каждый требуют различных подходов к обработке воздуха и управлению тепловым режимом.

## Системы сушки с горячим воздухом

Сушилки с горячим воздухом отверждают краски на основе нефтяных продуктов путем испарения растворителя при повышенных температурах. Полотно субстрата проходит через камеры сушилки, нагретые до 149–260 °C, где минеральные масляные растворители испаряются и сгорают. Уравнение теплового баланса:

**Q = ṁ × Cp × ΔT + ṁsolvent × hfg**

Где скрытая теплота испарения растворителя (hfg ≈ 148 кДж/кг для уайт-спирита) доминирует в тепловой нагрузке.

### Конфигурация сушилки

Типичные сушилки с горячим воздухом состоят из:

- газовых горелок, обеспечивающих 44–88 ГДж/ч на единицу сушилки
- вентиляторов рециркуляции, перемещающих 3,780–7,080 м³/ч при скоростях 1,520–2,540 м/ч
- форсунок ударного действия, направляющих нагретый воздух на движущееся полотно
- камер дожигания, окисляющих VOC при 760–870 °C

Коэффициент рециркуляции обычно находится в диапазоне 85–92 процента, при этом свежий воздух компенсирует потери при вытяжке. Перепад температур воздуха к полотну 28–56 °C обеспечивает коэффициенты конвективной теплопередачи 85–142 Вт/(м²·К).

### Требования к вытяжке

Операции сушки с горячим воздухом создают значительное количество паров растворителя, требующее непрерывной вытяжки:

| Параметр | Типичный диапазон | Основа проектирования |
|-----------|-----------------|----------------------|
| Расход вытяжки | 1,420–3,780 м³/ч | 10–15% рециркуляции |
| Температура вытяжки | 121–177 °C | Ниже температуры самовоспламенения |
| Концентрация растворителя | 10–25% НОВ | Безопасный диапазон работы |
| Массовый расход VOC | 23–91 кг/ч | На основе покрытия краской |

Поток вытяжки должен поддерживать концентрацию растворителя ниже 25 процентов нижнего предела взрываемости (НОВ ≈ 0,9% для минеральных масел) в целях безопасности. Это обычно требует 570–710 м³/ч вытяжки на каждые 454 кг/ч скорости полотна, скорректированной на покрытие краской и содержание растворителя.

## Системы УФ-отверждения

Ультрафиолетовое отверждение полимеризует краски через фотохимическую реакцию, а не испарение растворителя. УФ-лампы (ртутные дуги или светодиоды) доставляют лучистую энергию при длинах волн 200–400 нм, с пиком выхода при 365 нм (УФ-А) для стандартного отверждения.

### Тепловые соображения

Несмотря на минимальное испарение растворителя, УФ-системы генерируют значительное тепло:

- ртутные лампы: 60–70% электрического входа преобразуется в инфракрасное тепло
- плотность мощности: 7,000–14,000 Вт/м
- повышение температуры субстрата: 11–28 °C в зависимости от скорости полотна

Требуемый расход охлаждающего воздуха:

**м³/ч = (кВ × 3,412 кДж/кВт) / (1.08 × ΔT в °C)**

Для 40 кВ УФ-системы с повышением температуры 17 °C: м³/ч = (40 × 3,412) / (1.08 × 17) = 7,400 м³/ч минимум.

### Проектирование вентиляции

Камеры УФ-ламп требуют:

- прямую вытяжку 236–708 м³/ч на сборку лампы
- фильтры удаления озона (УФ-длины волн <240 нм генерируют O₃)
- положительное давление в изоляции для предотвращения миграции озона
- скорость охлаждающего воздуха 1,0–2,0 м/с через сборки рефлекторов

Светодиодные УФ-системы снижают тепловые нагрузки на 70–80 процентов по сравнению с ртутными лампами, пропорционально снижая требования к вытяжке.

## Окислительная сушка

Листовой офсет и литографическая печать используют окислительную сушку, когда масла краски полимеризуются путем абсорбции кислорода из воздуха. Этот процесс требует контролируемой температуры и влажности, но минимального активного оборудования для сушки.

### Параметры окружающей среды

Скорость окислительной сушки зависит от:

| Условие | Оптимальный диапазон | Влияние |
|---------|-------------------|--------|
| Температура | 21–27 °C | Увеличение скорости на 10% на каждые 5,6 °C |
| Относительная влажность | 40–55% | Более высокая ОВ замедляет полимеризацию |
| Скорость воздуха | 0,25–0,75 м/с | Ускоряет окисление поверхности |
| Доступность кислорода | >19,5% | Ограничена циркуляцией воздуха |

Области доставки и укладки требуют непрерывной вентиляции при 0,5–1,0 воздухообменах в час для предотвращения накопления растворителя от незначительной летучести краски и порошка распылителя.

## Системы рекуперации тепла

Потоки вытяжки сушилки при 121–204 °C представляют значительный потенциал для рекуперации энергии. Применяются три основных метода:

### Пластинчатые и ротационные теплообменники воздух-воздух

Пластинчатые или ротационные теплообменники предварительно нагревают воздух подпитки, используя энергию вытяжки:

- эффективность: 50–70% типично
- рекуперируемое тепло: 60–75% доступных кДж вытяжки
- потеря давления: 40–60 Па на каждую сторону
- период окупаемости: 2–4 года при стоимости газа $8/ГДж

Для 2,360 м³/ч вытяжки при 149 °C, нагревающей 2,360 м³/ч воздуха подпитки с 4 °C до 93 °C:

**Qrecovered = 2,360 × 1.08 × (93–4) = 226,300 кДж/ч**

### Термические окислители с рекуперацией тепла

Регенеративные термические окислители (RTO) уничтожают VOC при одновременной рекуперации тепла сгорания:

- эффективность разрушения: >95% удаления VOC
- тепловая эффективность: 90–97% рекуперация тепла
- рабочая температура: 790–843 °C
- дополнительное топливо: минимально при >5% НОВ входа

Керамические регенераторы чередуются между циклами нагрева и охлаждения, поддерживая предварительный нагрев входного воздуха при минимальном потреблении топлива, когда содержание растворителя обеспечивает адекватный кДж входа.

### Прямое интегрирование в процесс

Вытяжка высокой температуры может напрямую дополнять:

- здание отопление в зимние месяцы через змеевики закаливания
- отопление помещения кондиционирования бумаги (после фильтрации)
- горячее водоснабжение через водо-воздушные теплообменники

Интеграция требует тщательного балансирования давления для предотвращения обратного тока и загрязнения занятых пространств остаточными растворителями или продуктами сгорания.

## Стандарты и требования кодекса

Системы сушилок типографских растений должны соответствовать:

- **NFPA 86**: Печи и печи (классификация, блокировки безопасности, доказательство расхода воздуха)
- **IMC Глава 5**: Системы вытяжки (минимальные расходы, материалы, противопожарные заслонки)
- **NFPA 91**: Системы вытяжки для воздушной транспортировки паров, газов, туманов и твердых частиц
- **Нормативы EPA**: Пределы выбросов VOC и стандарты MACT для типографских операций
- **IFC Раздел 2404**: Типографические процессы (обращение с растворителем, контроль паров, противопожарная защита)

Вентиляция для сброса давления при взрыве, рассчитанная по NFPA 68, становится необходимой, когда камеры сушилки превышают 14,2 м³ или обрабатывают легковоспламеняющиеся пары класса I выше 25% НОВ. Панели сброса давления обычно рассчитываются при 1 м² на каждые 4,2–5,7 м³ объема камеры.

## Интеграция конструкции

Успешное проектирование HVAC системы сушки краски требует координации между:

- спецификациями сушилки производителя печатной машины и требованиями расхода воздуха
- местоположением выпускного стека здания и моделированием рассеяния
- емкостью газоснабжения для нагрузок горелок
- электрической инфраструктурой для плотности мощности УФ-лампы
- интеграцией пожаротушения с блокировками сушилки
- графиком производства для оптимизации эффективности рекуперации тепла

Тепловая нагрузка от сушилок часто доминирует в расчетах HVAC типографского растения, способствуя 40–60 процентам общих требований охлаждения здания и создавая значительную стратификацию, которая должна быть адресована через высокоиндукционное распределение воздуха или стратегии вытеснения воздуха.
