---
title: "Окружающая среда HVAC для печатных машин с листовой подачей"
aliases: ["Окружающая среда HVAC для печатных машин с листовой подачей"]
description: "Техническое руководство по проектированию систем HVAC для печатных машин с листовой подачей, охватывающее контроль влажности для обеспечения стабильности размеров, спецификации температуры, предотвращение статического электричества и требования к кондиционированию бумаги."
keywords: ["HVAC для печатных машин с листовой подачей", "контроль влажности печатной машины", "стабильность размеров бумаги", "предотвращение статического электричества", "климат-контроль в печатных цехах", "ОВ 45-55 процентов", "температура 21-24°C", "кондиционирование бумаги"]
tags: ["HVAC для печатных машин с листовой подачей", "контроль влажности печатной машины", "стабильность размеров бумаги", "предотвращение статического электричества", "климат-контроль в печатных цехах", "ОВ 45-55 процентов", "температура 21-24°C", "кондиционирование бумаги"]
weight: 2
---

Печатные машины с листовой подачей требуют точного контроля окружающей среды для поддержания стабильности размеров бумаги, предотвращения накопления статического электричества и обеспечения стабильной регистрации изображения при многокрасочной печати. Гигроскопичность бумаги требует жесткого регулирования влажности, а контроль статики требует скоординированного управления температурой и влажностью.

## Критические параметры окружающей среды

Литографические печатные машины с листовой подачей требуют узких допусков окружающей среды для предотвращения дефектов качества и перебоев в производстве.

### Спецификации температуры

Поддерживайте температуру в печатном цехе на уровне **21-24°C** с максимальным колебанием ±1,1°C во время производственных пусков. Этот диапазон балансирует несколько требований:

- **Стабильность вязкости краски**: Температура напрямую влияет на характеристики текучести краски и эффективность переноса
- **Равновесие кондиционирования бумаги**: Соответствует типичным условиям хранения бумаги, чтобы минимизировать изменения размеров
- **Тепловое расширение компонентов машины**: Поддерживает стабильные механические зазоры в прецизионных валах и цилиндрах
- **Комфорт оператора**: Обеспечивает производительность во время длительных смен на ручных станциях подачи

Стратификация температуры создает проблемы в помещениях с высокими потолками. Вертикальные градиенты температуры, превышающие 1,7°C между уровнем пола (хранение бумаги) и высотой 1,8 м (палуба машины), вызывают изменение размеров листов при их движении через производственный процесс.

### Требования к относительной влажности

Установите **45-55% ОВ** на уровне машины с максимальным отклонением ±3% во время производства. Этот диапазон предотвращает как нестабильность размеров, связанную с влажностью, так и генерацию статического электричества.

Равновесное содержание влаги (EMC) в бумаге напрямую коррелирует с относительной влажностью окружающей среды через соотношение изотермы сорбции. Бумага обычно содержит 6-8% влаги по весу при 50% ОВ и 21°C. Отклонения за пределы диапазона 45-55% ОВ вызывают измеримые изменения размеров:

- Ниже 40% ОВ: Бумага теряет влагу, сжимается в поперечном направлении волокна, генерирует статические заряды
- Выше 60% ОВ: Бумага поглощает влагу, расширяется, проявляет волнистые края и скручивание

Изменение размера в поперечном направлении волокна обычно составляет 0,3% до 0,8% на 10% ОВ, в зависимости от состава волокна и плотности покрытия. Для листа размером 71 см × 102 см это соответствует изменению размера 0,21 см до 0,57 см по ширине листа при колебании ОВ на 10%.

## Стабильность размеров бумаги

Поддержание стабильности размеров бумаги на протяжении всего печатного процесса является фундаментальным для достижения приемлемых допусков регистрации.

### Механика гигроэкспансии

Волокна бумаги вздуваются в радиальном направлении при поглощении влаги и сжимаются при высвобождении влаги. Это гигроскопичное поведение происходит потому, что молекулы воды образуют водородные связи с гидроксильными группами целлюлозы в стенках ячеек волокна.

Коэффициенты расширения различаются по направлениям:

- **Поперечное направление волокна**: В 10-15 раз большее расширение, чем в направлении машины
- **Направление машины**: Ограничено ориентацией волокна при производстве бумаги
- **Направление по толщине**: Минимальное изменение размера

Коэффициент гигроэкспансии обычно составляет 0,01% до 0,03% изменения размера на 1% изменения ОВ в поперечном направлении волокна. Мелованная бумага обычно показывает более низкие коэффициенты, чем немелованная бумага благодаря ограничению размера, создаваемому слоем покрытия.

### Влияние на регистрацию

Многокрасочная литографическая печать требует допусков регистрации ±0,25 мм до ±0,51 мм в зависимости от сложности изображения и стандартов качества. Изменения размеров, вызванные окружающей средой, легко превышают эти допуски:

Колебание ОВ на 5% во время четырехкрасочного пуска машины на листе размером 64 см × 97 см с коэффициентом 0,02%/1% ОВ дает:

- Расширение в поперечном направлении: 64 см × 0,02% × 5 = 0,64 мм
- Потенциальная ошибка регистрации: Превышает допуск ±0,51 мм

### Требования к кондиционированию

Бумага должна уравновеситься с окружающей средой печатного цеха перед печатью. Недостаточное время кондиционирования создает нестабильность размеров, поскольку листы поглощают или высвобождают влагу во время пуска машины.

Минимальные периоды кондиционирования:

| Плотность бумаги | Невернутые поддоны | Завернутые поддоны |
|---|---|---|
| Текстовая (104-148 г/м²) | 24-48 часов | 72-96 часов |
| Обложечная (120-193 г/м²) | 48-72 часа | 96-120 часов |
| Картон (>300 г/м²) | 72-120 часов | 120-168 часов |

Завернутые поддоны требуют расширенного кондиционирования, потому что передача влаги происходит сначала только через обрезные края. Коэффициент диффузии влаги в бумаге составляет примерно 10⁻⁶ см²/с, создавая медленные скорости уравновешивания через толщину стопки.

## Контроль статического электричества

Накопление статического заряда нарушает подачу листов, вызывает ошибки регистрации, привлекает пыль к печатным поверхностям и создает опасность поражения электрическим током для операторов.

### Механизмы генерации статики

Бумага развивает статические заряды посредством трибоэлектрического контакта с валами машины, механизмами подачи и компонентами доставки. Величина заряда увеличивается с:

- Снижением относительной влажности (поверхностное сопротивление бумаги экспоненциально увеличивается ниже 40% ОВ)
- Более высокими скоростями машины (повышенная частота фрикционного контакта)
- Синтетическими покрытиями и добавками в бумаге
- Низкой проводимостью материалов валов

### Контроль статики на основе влажности

Поддержание 45-55% ОВ обеспечивает адекватную поверхностную проводимость для рассеивания статических зарядов. Поверхностное сопротивление бумаги снижается с 10¹² ом при 30% ОВ до 10⁹ ом при 50% ОВ, улучшая рассеивание заряда на три порядка.

Пленка влаги на волокнах бумаги при контролируемой влажности создает проводящие пути, которые предотвращают накопление заряда. Этот пассивный метод контроля доказал свою большую надежность, чем активные системы ионизации в производственных средах.

## Соображения по проектированию систем HVAC

Системы HVAC печатного цеха должны обеспечивать точный контроль при управлении существенными явными и скрытыми нагрузками.

### Характеристики нагрузки

Тепловые нагрузки в печатном цехе включают:

- Приводные двигатели и механическое трение машины: 5,8-11,6 кВт на час печати за час пропускной способности
- Освещение: 16-27 Вт/м² для требований контроля качества
- Присутствие людей: Переменное на основе уровня автоматизации
- Солнечные нагрузки и нагрузки оболочки: Зависит от конструкции здания

Нагрузки влажности остаются минимальными, за исключением сезонных изменений или событий инфильтрации через двери.

### Стратегия распределения воздуха

Разработайте распределение подаваемого воздуха для поддержания однородной температуры и влажности на уровне палубы машины (76-122 см над полом). Потолочные диффузоры с низкоскоростным режимом выпуска предотвращают нарушение легких листов в приемных накопителях.

Обеспечьте минимум 4-6 воздухообменов в час для общей вентиляции. Увеличьте до 8-12 воздухообменов в час в объектах со значительным использованием растворителей из операций очистки.

### Требования системы управления

Реализуйте следующие стратегии управления:

- **Управление с двойным уставкой**: Независимые циклы температуры и влажности с ограничением точки росы
- **Логика дискриминатора**: Предотвращает одновременное нагревание и охлаждение во время сезонных переходов
- **Управление влажностью с упреждением**: Последовательно управляет увлажнением и осушением для минимизации потерь энергии
- **Ночное снижение**: Поддерживает ±2,8°C и ±10% ОВ от производственных уставок во время непроизводственных часов для сокращения времени восстановления

Контролируйте и анализируйте тренды температуры точки росы в дополнение к температуре сухого термометра и ОВ. Точка росы обеспечивает прямое указание на абсолютное содержание влаги и помогает диагностировать проблемы системы управления.

### Системы увлажнения

Паровые сеточные или модулирующие паровые увлажнители обеспечивают скорость отклика и снижение мощности, необходимые для жесткого контроля ОВ. Размер на 0,23-0,45 кг пара на 1000 CFM (1699 м³/ч) наружного воздуха при условиях зимнего проектирования.

Увлажнители с испарительными модулями предлагают более низкие операционные затраты, но требуют тщательного обслуживания для предотвращения биологического роста и обеспечения адекватного расстояния рассеивания влаги перед кондиционируемым помещением.

### Подходы к осушению

Осушение на основе охлаждения с использованием катушек охлажденной воды с перенагревом обеспечивает адекватный контроль в большинстве климатов. Проектируйте для температуры точки росы уходящего воздуха 10-11°C для достижения 45-55% ОВ после перенагрева до температуры в помещении.

В климатах с высокой влажностью рассмотрите осушение на основе адсорбента для снижения потребления энергии, связанного с циклами избыточного охлаждения и перенагрева.

## Стандарты и рекомендации промышленности

Глава ASHRAE 21 (Печатные цехи) содержит подробные рекомендации по окружающей среде для различных печатных процессов. Технические отчеты GATF (Graphic Arts Technical Foundation) содержат спецификации кондиционирования бумаги и лучших практик контроля окружающей среды.

ISO 187 и TAPPI T402 определяют стандартные атмосферы для испытания и кондиционирования бумаги при 23°C ± 1°C и 50% ± 2% ОВ, которые тесно согласованы с оптимальными условиями печатного цеха.

Printing Industries of America публикует руководства по контролю окружающей среды, специфичные для литографии с листовой подачей, подчеркивая экономическое воздействие плохого контроля окружающей среды на показатели отходов и затраты на переделку.
