---
title: "Системы HVAC для ротационных печатных машин"
aliases: ["Системы HVAC для ротационных печатных машин"]
description: "Комплексное руководство по проектированию HVAC для высокоскоростных ротационных офсетных печатных машин, включая выхлоп сушилок с горячим воздухом, контроль паров растворителя и экологические требования в соответствии со стандартами NFPA."
keywords:
  - HVAC для печатных машин
  - выхлоп сушилки с горячим воздухом
  - вентиляция печатного предприятия
  - контроль паров растворителя
  - системы выхлопа VOC
  - HVAC печатного предприятия
  - тепловые нагрузки сушилки
  - соответствие NFPA 86
  - ротационная офсетная печать
  - системы термического окисления
weight: 1
---

Печатные предприятия с ротационными офсетными машинами представляют уникальные вызовы для HVAC из-за высокоскоростных печатных операций, значительных тепловых нагрузок сушилок, выбросов паров растворителя и строгих требований к контролю окружающей среды. Надлежащее проектирование системы требует тщательной интеграции вытяжки технологического воздуха, подачи воздуха подпитки и контроля окружающей среды при соблюдении норм кодекса и операционной эффективности.

## Тепловые нагрузки сушилок

Ротационные офсетные печатные машины используют газовые или электрические сушилки, работающие при температуре 175-230°C для отверждения чернил, содержащих нефтяные растворители. Эти сушилки представляют доминирующую тепловую нагрузку на предприятии.

**Компоненты тепловой нагрузки сушилки:**

| Тип нагрузки | Типичный диапазон | Рекомендация при проектировании |
|-----------|---------------|---------------------|
| Входная мощность горелки сушилки | 4,4-11,6 ГДж/ч на одну машину | Размер зависит от ширины полотна и скорости |
| Потери тепла излучением | 15-25% от входной мощности | Влияет на тепловые нагрузки окружающего пространства |
| Энтальпия выходящего воздуха | 60-70% от входной мощности | Требует значительного воздуха подпитки |
| Поглощение тепла продуктом | 10-15% от входной мощности | Зависит от основы и покрытия |

Система выхлопа сушилки должна обрабатывать 3,8-7,1 м³/с (13 600-25 500 м³/ч) на одну машину при температурах 135-175°C. Этот выхлоп содержит 25-40% LEL (нижний концентрационный предел взрываемости) паров растворителя, требующих надлежащего разбавления и контроля.

## Системы контроля паров растворителя

Офсетные краски содержат летучие органические соединения, которые испаряются во время процесса сушки, создавая проблемы безопасности и экологические проблемы.

**Проектирование системы выхлопа:**

1. **Первичный выхлоп сушилки** - Улавливает пары высокой концентрации непосредственно из камеры сушилки при 4,7-5,7 м³/с (16 900-20 400 м³/ч) на одну машину
2. **Вторичный охлаждающий выхлоп** - Удаляет остаточные пары из охлаждающих валов при 1,4-2,4 м³/с (5 000-8 500 м³/ч) на одну машину
3. **Общая разбавляющая вентиляция** - Поддерживает концентрацию в печатном цехе ниже 25% LEL при 0,0085-0,017 м³/(с·м²) (0,5-1,0 CFM на квадратный фут)

Объединённый выхлоп обычно работает с отрицательным давлением (-25-60 Па относительно атмосферы) для предотвращения миграции паров в соседние помещения.

**Соответствие кодексам NFPA:**

По NFPA 86 (Печи и сушилки), сушилки с горячим воздухом требуют:

- Минимум 3,8 м³/с выхлопа на секцию сушилки независимо от размера
- Блокировка отключения горелки при отказе вентилятора выхлопа
- Непрерывный мониторинг концентрации паров с сигналом тревоги при 50% LEL
- Цикл продувки, обеспечивающий 4 полных воздухообмена перед зажиганием горелки
- Вентиляция для сброса давления при взрыве, рассчитанная в соответствии с NFPA 68

NFPA 91 (Системы выхлопа для воздушного транспортирования паров, газов, туманов и твёрдых частиц) регулирует проектирование воздуховодов, требуя материалов класса I или II с панелями сброса давления максимум через каждые 6 метров.

## Технология очистки от паров

Нормативные требования к охране окружающей среды обычно требуют уничтожения или восстановления паров растворителя вместо прямого атмосферного выброса.

**Системы термического окисления:**

Каталитические или регенеративные термические окислители достигают 95-99% эффективности уничтожения:

- Температура работы: 760-870°C (термические) или 315-425°C (каталитические)
- Время пребывания: 0,5-0,75 секунды минимум
- Расход топлива: 5,9-23,6 ГДж/ч в зависимости от концентрации VOC
- Рекуперация тепла: 85-95% через регенеративные слои или теплообменники

Окислитель требует вспомогательного газового обогрева, когда концентрация растворителя падает ниже точки автотермической работы (обычно 8-12% LEL).

**Рекуперация путём конденсации:**

Потоки высокой концентрации (>40% LEL) могут оправдать восстановление растворителя путём охлаждённой конденсации:

- Охлаждение до 2-7°C конденсирует 70-85% растворителей
- Восстановленный растворитель возвращается производителю краски
- Сниженное потребление топлива окислителем
- Возврат капитальных затрат за 3-5 лет при высоких темпах производства

## Контроль окружающей среды в печатном цехе

Печатный процесс требует плотного контроля окружающей среды для поддержания точности регистрации и предотвращения разрыва полотна.

**Условия проектирования:**

| Параметр | Лето | Зима | Допуск |
|-----------|--------|--------|-----------|
| Температура по сухому термометру | 24-26°C | 22-24°C | ±1°C |
| Относительная влажность | 45-55% | 40-50% | ±5% ОВ |
| Скорость воздуха | 0,15-0,25 м/с | 0,15-0,25 м/с | Без сквозняков |

Пространство испытывает значительное увеличение явного тепла от сушилок (44-88 кВт радиационного), приводов печатной машины (37-75 кВт всего) и освещения (10,8-16,1 Вт/м²).

**Стратегия распределения воздуха:**

Вентиляция вытеснением с низкой скоростью работает эффективно:

- Подача воздуха при 18-20°C из напольных диффузоров
- Обратная вытяжка воздуха на уровне потолка захватывает температурную стратификацию
- Распределение перфорированного воздуховода по линии печатной машины поддерживает равномерные условия
- Отдельная система наружного воздуха обеспечивает 0,0026-0,0034 м³/(с·м²) для создания давления

Печатный цех работает при положительном давлении +12-25 Па относительно складских помещений для предотвращения проникновения пыли в печатную среду.

## Интеграция воздуха подпитки

Значительный технологический выхлоп (7,1-9,4 м³/с на одну машину) требует эквивалентного введения воздуха подпитки без нарушения условий в печатном цехе.

**Проектирование системы воздуха подпитки:**

Прямонагревные блоки воздуха подпитки обеспечивают экономичный нагрев:

- Тепловая эффективность 80-85%
- Контроль температуры ±1,7°C через модулирующую горелку
- Испарительное или механическое охлаждение для летней работы
- HEPA-фильтрация (85-95% эффективности) для удаления наружных частиц

Подача воздуха подпитки должна учитывать температуру выхлопа сушилки. Рекуперация энергии обычно неэкономична из-за загрязнённого выхлопного потока, хотя воздух-воздушные теплообменники могут рекуперировать 40-60% явного тепла при экономическом обосновании.

**Расчёт производительности:**

Общий воздух подпитки = Выхлоп сушилки + Охлаждающий выхлоп + Инфильтрация здания - Коэффициент теплового расширения

Для типичного предприятия с 6-ю машинами:
- Выхлоп сушилки: 28,3 м³/с (101 880 м³/ч)
- Охлаждающий выхлоп: 8,5 м³/с (30 600 м³/ч)
- Инфильтрация: 3,8 м³/с (13 640 м³/ч)
- Кредит теплового расширения: -5,7 м³/с (20 400 м³/ч) (из-за повышения температуры)
- **Требуемый воздух подпитки: 34,9 м³/с (125 520 м³/ч)**

## Противопожарные меры

Помимо требований NFPA 86, дополнительные противопожарные меры включают:

- Автоматическое подавление CO₂ или сухим химическим веществом в камерах сушилки
- Дроссельные заслонки с плавким звеном в выхлопных воздуховодах (активация при 74°C)
- Системы экстренного отключения, доступные из нескольких мест
- Разделённая электрическая классификация (Класс I, Отделение 2) в пределах 1,5 метра от отверстий сушилки
- Защита спринклерами по всему печатному цеху с головками раннего подавления и быстрого реагирования (ESFR)

Надлежащее проектирование HVAC для печатных предприятий с ротационными машинами требует интеграции высокопроизводительных систем выхлопа, технологии очистки от паров, контроля точной окружающей среды и комплексного соответствия кодексам. Инженерный подход должен сбалансировать требования технологического процесса, энергетическую эффективность и нормативные обязательства при поддержании безопасных и продуктивных условий работы.
