---
title: "Проектирование централизованных систем ГВС"
aliases: ["Проектирование централизованных систем ГВС"]
weight: 1
description: "Проектирование централизованных систем горячего водоснабжения, включая интеграцию котельной установки, методику расчета объема накопительного бака, распределительные трубопроводы и требования к циркуляции."
keywords: ["централизованное ГВС", "расчет объема бака", "циркуляционные трубопроводы", "интеграция котельной", "распределение горячей воды", "проектирование ГВС", "емкость водонагревателя", "ASHRAE 62.2"]
tags: ["централизованное ГВС", "расчет объема бака", "циркуляционные трубопроводы", "интеграция котельной", "распределение горячей воды", "проектирование ГВС", "емкость водонагревателя", "ASHRAE 62.2"]
---

Централизованные системы горячего водоснабжения (ГВС) сосредотачивают оборудование нагрева в едином механическом помещении, распределяя горячую воду по всему зданию через сеть трубопроводов. Такая архитектура обеспечивает экономию на масштабе для крупных объектов, но требует тщательного анализа емкости накопления, потерь тепла и стратегий циркуляции для обеспечения приемлемых температур подачи и минимизации энергопотерь.

## Конфигурация системы

Централизованные системы размещают оборудование водонагрева—котлы, накопительные баки, теплообменники и насосы—в отдельном механическом помещении. Горячая вода поступает через изолированные распределительные трубопроводы к удаленным точкам отбора, при этом линии обратной циркуляции замыкают контур для поддержания температуры и сокращения времени ожидания подачи горячей воды.

**Преимущества:**

- Централизованное обслуживание и мониторинг
- Резервирование оборудования через параллельные агрегаты
- Более высокая эффективность первичных двигателей (конденсационные котлы)
- Более простая интеграция с возобновляемыми источниками энергии
- Профессиональные системы водоподготовки

**Недостатки:**

- Высокие потери тепла в распределительных трубопроводах (типично 10-30%)
- Длинные трубопроводные магистрали увеличивают начальные затраты
- Энергопотребление циркуляционного насоса
- Задержка подачи горячей воды к удаленным точкам без циркуляции
- Риск отказа одной точки без резервирования

## Интеграция котельной установки

Централизованные системы ГВС обычно интегрируются с котельными установками отопления через косвенные водонагреватели или отдельные котлы ГВС. Физика теплопередачи определяет эффективность каждого подхода.

### Косвенные водонагреватели

Косвенные водонагреватели используют теплообменник, погруженный в накопительный бак, передавая энергию из котловой воды в питьевую воду. Интенсивность теплопередачи следует уравнению:

$$Q = UA \cdot LMTD = UA \cdot \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}$$

где $U$ — общий коэффициент теплопередачи (21 700–43 400 кДж/(ч·м²·°C) для погруженных змеевиков), $A$ — площадь поверхности змеевика, и LMTD — логарифмическая средняя разность температур между водой в котле и накопленной водой.

**Рекомендации по проектированию:**

- Температура подачи котла должна превышать уставку ГВС на 11-22°C для адекватной теплопередачи
- Безрезервуарные змеевики в огнетрубных котлах: 46-186 м² площадь змеевика, мгновенный отклик
- Внешние накопительные баки со змеевиками: емкость 189-1893 л, улучшенное восстановление
- ASHRAE 90.1 требует минимум 0,95 тепловой эффективности для накопительных агрегатов

### Отдельные котлы ГВС

Отдельные котлы для ГВС позволяют оптимизировать работу независимо от требований отопления. Конденсационные котлы достигают КПД 95-98% когда температура обратной воды падает ниже 54°C, восстанавливая скрытую теплоту из дымовых газов.

Перепад температуры через теплообменник ГВС определяет потенциал конденсации:

$$\eta_{cond} = \eta_{sensible} + \frac{\dot{m}_{fg} \cdot h_{fg}}{\dot{m}_{fuel} \cdot LHV}$$

где $\dot{m}_{fg}$ — расход дымовых газов, $h_{fg}$ — удельная теплота конденсации водяного пара (≈2256 кДж/кг при атмосферном давлении), и LHV — низшая теплота сгорания топлива.

## Методология расчета объема накопительного бака

Емкость накопления балансирует пиковый спрос против мощности восстановления водонагревателя. Недостаточный объем бака вызывает снижение температуры при отборе воды; перегруженные баки впустую теряют энергию через потери в режиме ожидания.

### Анализ пикового спроса

ASHRAE Handbook—HVAC Applications, Глава 51 предоставляет методы расчета по единицам оборудования и вероятностные расчеты. Для известных профилей спроса накопительный бак должен обеспечивать дефицит между мгновенным спросом и вводом тепла от нагревателя:

$$V_{storage} = \frac{Q_{peak} \cdot t_{peak} - Q_{input} \cdot t_{peak}}{\rho \cdot c_p \cdot \Delta T}$$

где:
- $Q_{peak}$ = пиковый расход спроса (кДж/ч)
- $Q_{input}$ = мощность тепловвода (кДж/ч)
- $t_{peak}$ = длительность пика (ч)
- $\rho$ = плотность воды (1000 кг/м³)
- $c_p$ = удельная теплоемкость (4,18 кДж/(кг·°C))
- $\Delta T$ = полезная разность температур (температура накопления - минимальная температура подачи)

### Расчет мощности восстановления

Мощность восстановления определяет время, требуемое для повторного нагрева исчерпанного накопления:

$$t_{recovery} = \frac{V_{storage} \cdot \rho \cdot c_p \cdot \Delta T}{Q_{input} \cdot \eta}$$

ASHRAE 90.1 предписывает маркировку первичной часовой мощности (FHR), комбинирующую емкость накопления и восстановление:

$$FHR = V_{storage} \cdot 0.7 + \frac{Q_{input} \cdot \eta}{c_p \cdot \Delta T}$$

Коэффициент 0,7 учитывает стратификацию—только 70% объема бака имеют полную температуру при отборе.

## Проектирование распределительных трубопроводов

Распределительные трубопроводы должны обеспечивать адекватный расход при минимизации потерь тепла и перепада давления. Расчет диаметра трубопровода следует уравнению неразрывности и соотношению Дарси-Вейсбаха.

### Расчет диаметра трубопровода

Ограничения скорости предотвращают эрозию и шум при поддержании давления:

$$v = \frac{4\dot{V}}{\pi D^2}$$

**Рекомендуемые скорости:**
- Магистрали: 1,2-2,4 м/с (жилые), 2,4-3,7 м/с (коммерческие)
- Ответвления: 0,6-1,2 м/с
- Циркуляция: 0,6-1,2 м/с

Расчет перепада давления:

$$\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2} + K \cdot \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения Дарси (0,015-0,025 для меди), $L$ — длина трубопровода, $D$ — диаметр, и $K$ представляет потери на фитингах.

### Снижение потерь тепла

Неизолированный медный трубопровод теряет тепло через конвекцию и излучение:

$$Q_{loss} = \frac{2\pi L (T_{water} - T_{amb})}{\frac{1}{h_i r_i} + \frac{\ln(r_o/r_i)}{k_{pipe}} + \frac{\ln(r_{ins}/r_o)}{k_{ins}} + \frac{1}{h_o r_{ins}}}$$

Для медной трубы диаметром 25 мм при 60°C в окружающей среде 21°C:
- Голая труба: 0,13-0,20 кДж/(ч·м)
- Изоляция из стекловолокна 25 мм: 0,026-0,039 кДж/(ч·м)
- Изоляция из стекловолокна 51 мм: 0,013-0,019 кДж/(ч·м)

ASHRAE 90.1 требует минимальную толщину изоляции в зависимости от диаметра трубопровода и рабочей температуры. Для распределительных трубопроводов ГВС ≤38 мм при 49-93°C: минимум 25 мм толщины.

## Требования циркуляционной системы

Циркуляция поддерживает температуру горячей воды во всех распределительных трубопроводах, исключая время ожидания, но потребляя энергию насоса и увеличивая потери тепла.

```mermaid
graph LR
    A[Водонагреватель] -->|Подача 60°C| B[Распределительная магистраль]
    B --> C[Удаленные точки отбора]
    C -->|Обратная 49°C| D[Циркуляционный насос]
    D --> A
    B -.->|Потеря тепла| E[Окружающая среда]
    C -.->|Потеря тепла| E

    style A fill:#f96,stroke:#333,stroke-width:2px
    style D fill:#69f,stroke:#333,stroke-width:2px
    style E fill:#eee,stroke:#333,stroke-width:1px,stroke-dasharray: 5 5
```

### Поддержание температуры

Приемлемая температура подачи определяет максимальную длину трубопровода без циркуляции. Для неизолированного трубопровода снижение температуры подчиняется закону:

$$T(x) = T_{amb} + (T_0 - T_{amb}) \cdot e^{-\frac{UA}{\dot{m} c_p}x}$$

где $x$ — расстояние от нагревателя. Циркуляционные контуры предотвращают это снижение, но вводят энергетические затраты.

### Расчет насоса

Расход циркуляционного насоса должен компенсировать потери тепла:

$$\dot{m}_{recirc} = \frac{Q_{loss,total}}{c_p \cdot \Delta T_{loop}}$$

Для типичного перепада 11°C в циркуляционном контуре, системе на 30,5 м с потерями 32,5 кДж/(ч·м) требуется:

$$\dot{m}_{recirc} = \frac{30,5 \text{ м} \times 32,5 \text{ кДж/(ч·м)}}{4,18 \text{ кДж/(кг·°C)} \times 11°C} = 22,8 \text{ кг/ч} \approx 0,38 \text{ л/мин}$$

### Стратегии управления

| Стратегия | Энергопотребление | Комфорт | Сложность |
|-----------|-------------------|---------|-----------|
| Непрерывная | Высокое | Отличный | Низкая |
| Программный таймер | Среднее | Хороший | Низкая |
| Акватермостат | Среднее | Хороший | Средняя |
| Температура + таймер | Низкое | Хороший | Средняя |
| По требованию | Минимальное | Удовлетворительный | Высокая |

ASHRAE 90.1-2019 требует, чтобы циркуляционные насосы ≤1,5 кВт использовали электродвигатели с электронной коммутацией (ECM) или преобразователи частоты (VFD), а также температурное или программное управление для сокращения времени работы в периоды низкого спроса.

## Сравнение конструкций

| Параметр | Централизованная | Распределенная | Локальная |
|----------|------------------|-----------------|----------|
| Эффективность оборудования | 90-98% | 80-95% | 75-90% |
| Потеря при распределении | 10-30% | 5-15% | 0-2% |
| Начальные затраты | Высокие | Средние | Низкие |
| Затраты на обслуживание | Низкие | Средние | Высокие |
| Контроль температуры | ±3°C | ±2°C | ±1°C |
| Масштабируемость | Отличная | Хорошая | Плохая |

## Пример расчета мощности системы

Для жилого комплекса с 200 квартирами:
- Пиковый спрос: 0,38 л/мин на квартиру × 200 × 0,3 коэффициент спроса = 22,8 л/мин
- Повышение температуры: 60°C - 10°C = 50°C
- Пиковая нагрузка: $22,8 \text{ л/мин} \times 1000 \text{ кг/м³} \times 4,18 \text{ кДж/(кг·°C)} \times 50°C \times 60 \text{ мин/ч} / 1 000 000 = 269 \text{ кДж/ч}$ или $269 \text{ кВт}$

Со скоростью тепловвода 290 кВт на котел (6 котлов всего) и емкостью накопления 1514 л:
- Время восстановления: $\frac{1514 \text{ л} \times 1000 \text{ кг/м³} \times 50°C \times 4,18 \text{ кДж/(кг·°C)}}{6 \times 290 \text{ кВт} \times 0,95} / 3600 = 0,20 \text{ ч} = 12 \text{ мин}$

Эта конфигурация обеспечивает резервирование (N+1) и быстрое восстановление, подходящие для многоквартирных жилых объектов согласно рекомендациям ASHRAE по проектированию.

## Источники

- ASHRAE Handbook—HVAC Applications, Глава 51: Service Water Heating
- ASHRAE Standard 90.1-2019: Energy Standard for Buildings
- ASPE Domestic Water Heating Design Manual
